  Version,
    23.2;

  SimulationControl,
    YES,
    YES,
    YES,
    YES,
    YES,
    No,
    1;

  Building,
    Shenyang Medium Office FCU DOAS Pilot,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    100,
    6;

  RunPeriod,
    annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

  Timestep,
    6;

  SurfaceConvectionAlgorithm:Inside,
    TARP;

  SurfaceConvectionAlgorithm:Outside,
    DOE-2;

  HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

  Sizing:Parameters,
    1.33,
    1.33,
    6;

  ConvergenceLimits,
    2,
    25;

  ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

  Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

  Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527;

  ScheduleTypeLimits,
    Any Number;

  ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

  ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

  ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

  Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    Office Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Lighting,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Equipment,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.8,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.1,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    HVAC Operation,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 7:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 7:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

  Material,
    M01 200mm Brick,
    MediumRough,
    0.200,
    0.890,
    1920,
    790,
    0.900,
    0.840,
    0.950;

  Material,
    M02 100mm Brick,
    MediumRough,
    0.100,
    0.890,
    1920,
    790,
    0.900;

  Material,
    M03 Wall XPS,
    MediumRough,
    0.070,
    0.030,
    35,
    1400,
    0.900;

  Material,
    M04 200mm Concrete Roof,
    MediumRough,
    0.200,
    1.310,
    2240,
    840,
    0.900;

  Material,
    M05 150mm Heavyweight Concrete Floor,
    MediumRough,
    0.150,
    1.950,
    2240,
    900,
    0.900;

  Material,
    M06 20mm Plaster,
    Smooth,
    0.020,
    0.720,
    1850,
    840,
    0.900;

  Material,
    M07 20mm Cement Mortar,
    Smooth,
    0.020,
    0.930,
    1800,
    1050,
    0.900;

  Material,
    M08 10mm Ceramic Tile,
    Smooth,
    0.010,
    1.500,
    2000,
    920,
    0.900;

  Material,
    M09 Roof XPS,
    MediumRough,
    0.090,
    0.030,
    35,
    1400,
    0.900;

  WindowMaterial:Glazing,
    Clear 3mm,
    SpectralAverage,
    ,
    0.0030,
    0.837,
    0.075,
    0.075,
    0.898,
    0.081,
    0.081,
    0.0,
    0.84,
    0.84;

  WindowMaterial:Gas,
    Air 12mm,
    Air,
    0.0127;

  Construction,
    Ext Wall,
    M06 20mm Plaster,
    M01 200mm Brick,
    M03 Wall XPS,
    M07 20mm Cement Mortar;

  Construction,
    Int Wall,
    M06 20mm Plaster,
    M02 100mm Brick,
    M06 20mm Plaster;

  Construction,
    Roof,
    M09 Roof XPS,
    M04 200mm Concrete Roof,
    M07 20mm Cement Mortar;

  Construction,
    Floor Slab,
    M05 150mm Heavyweight Concrete Floor,
    M08 10mm Ceramic Tile;

  Construction,
    Double Clear 3mm,
    Clear 3mm,
    Air 12mm,
    Clear 3mm;

  GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

  Zone,
    ZF1_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF2_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF3_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  BuildingSurface:Detailed,
    ZF1_S Floor,
    Floor,
    Floor Slab,
    ZF1_S,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_S,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_N,
    Wall,
    Int Wall,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_W,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_E,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Floor,
    Floor,
    Floor Slab,
    ZF1_N,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_S,
    Wall,
    Int Wall,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_N,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_W,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_E,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Floor,
    Floor,
    Floor Slab,
    ZF1_W,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_S,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_N,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_W,
    Wall,
    Ext Wall,
    ZF1_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_E,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Floor,
    Floor,
    Floor Slab,
    ZF1_E,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_S,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_N,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_W,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_E,
    Wall,
    Ext Wall,
    ZF1_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Floor,
    Floor,
    Floor Slab,
    ZF1_C,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_S,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_N,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_W,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_E,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Floor,
    Floor,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_S,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_N,
    Wall,
    Int Wall,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_W,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_E,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Floor,
    Floor,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_S,
    Wall,
    Int Wall,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_N,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_W,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_E,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Floor,
    Floor,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_S,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_N,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_W,
    Wall,
    Ext Wall,
    ZF2_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_E,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Floor,
    Floor,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_S,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_N,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_W,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_E,
    Wall,
    Ext Wall,
    ZF2_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Floor,
    Floor,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_S,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_N,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_W,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_E,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Floor,
    Floor,
    Floor Slab,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Roof,
    Roof,
    Roof,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    11.4000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_S,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_N,
    Wall,
    Int Wall,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_W,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_E,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Floor,
    Floor,
    Floor Slab,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_N Roof,
    Roof,
    Roof,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000,
    0.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_S,
    Wall,
    Int Wall,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_N,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_W,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_E,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Floor,
    Floor,
    Floor Slab,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_W Roof,
    Roof,
    Roof,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_S,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_N,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_W,
    Wall,
    Ext Wall,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_E,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Floor,
    Floor,
    Floor Slab,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_E Roof,
    Roof,
    Roof,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    28.4000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_S,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_N,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_W,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_E,
    Wall,
    Ext Wall,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Floor,
    Floor,
    Floor Slab,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_C Roof,
    Roof,
    Roof,
    ZF3_C,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    3.6000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_S,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_N,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_W,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_E,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    3.6600,
    4.5000,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    3.6600,
    13.6667,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    3.6600,
    22.8333,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    0.3000,
    4.5000,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    0.3000,
    13.6667,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    0.3000,
    22.8333,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    7.3800,
    4.5000,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    7.3800,
    13.6667,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    7.3800,
    22.8333,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    4.5000,
    4.5000,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    4.5000,
    13.6667,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    4.5000,
    22.8333,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    10.9800,
    4.5000,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    10.9800,
    13.6667,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    10.9800,
    22.8333,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    8.1000,
    4.5000,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    8.1000,
    13.6667,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    8.1000,
    22.8333,
    14.2400,
    8.1000;

  People,
    ZF1_S People,
    ZF1_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_S Lights,
    ZF1_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_S Equipment,
    ZF1_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_S Infiltration,
    ZF1_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_N People,
    ZF1_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_N Lights,
    ZF1_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_N Equipment,
    ZF1_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_N Infiltration,
    ZF1_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_W People,
    ZF1_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_W Lights,
    ZF1_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_W Equipment,
    ZF1_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_W Infiltration,
    ZF1_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_E People,
    ZF1_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_E Lights,
    ZF1_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_E Equipment,
    ZF1_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_E Infiltration,
    ZF1_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_C People,
    ZF1_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_C Lights,
    ZF1_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_C Equipment,
    ZF1_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_C Infiltration,
    ZF1_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_S People,
    ZF2_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_S Lights,
    ZF2_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_S Equipment,
    ZF2_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_S Infiltration,
    ZF2_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_N People,
    ZF2_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_N Lights,
    ZF2_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_N Equipment,
    ZF2_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_N Infiltration,
    ZF2_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_W People,
    ZF2_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_W Lights,
    ZF2_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_W Equipment,
    ZF2_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_W Infiltration,
    ZF2_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_E People,
    ZF2_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_E Lights,
    ZF2_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_E Equipment,
    ZF2_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_E Infiltration,
    ZF2_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_C People,
    ZF2_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_C Lights,
    ZF2_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_C Equipment,
    ZF2_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_C Infiltration,
    ZF2_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_S People,
    ZF3_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_S Lights,
    ZF3_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_S Equipment,
    ZF3_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_S Infiltration,
    ZF3_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_N People,
    ZF3_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_N Lights,
    ZF3_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_N Equipment,
    ZF3_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_N Infiltration,
    ZF3_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_W People,
    ZF3_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_W Lights,
    ZF3_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_W Equipment,
    ZF3_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_W Infiltration,
    ZF3_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_E People,
    ZF3_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_E Lights,
    ZF3_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_E Equipment,
    ZF3_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_E Infiltration,
    ZF3_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_C People,
    ZF3_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_C Lights,
    ZF3_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_C Equipment,
    ZF3_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_C Infiltration,
    ZF3_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  Site:Location,
    Shenyang_Liaoning_CHN Design_Conditions,
    41.73,
    123.45,
    8.00,
    44.70;

  SizingPeriod:WeatherFileConditionType,
    Summer Extreme,
    SummerExtreme,
    SummerDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Summer Typical,
    SummerTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Extreme,
    WinterExtreme,
    WinterDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Typical,
    WinterTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Autumn Typical,
    AutumnTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Spring Typical,
    SpringTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:DesignDay,
    Shenyang Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    -22.9,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -22.9,
    ,
    ,
    ,
    ,
    100789.,
    1.3,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Htg 99% Condns DB,
    1,
    21,
    WinterDesignDay,
    -20.5,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -20.5,
    ,
    ,
    ,
    ,
    100789.,
    1.3,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Hum_n 99.6% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -18.0,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -28.7,
    ,
    ,
    ,
    ,
    100789.,
    1.3,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Hum_n 99% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -17.3,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -26.5,
    ,
    ,
    ,
    ,
    100789.,
    1.3,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Htg Wind 99.6% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -4.5,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -4.5,
    ,
    ,
    ,
    ,
    100789.,
    7.3,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Htg Wind 99% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -5.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -5.8,
    ,
    ,
    ,
    ,
    100789.,
    6.5,
    70,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    32.0,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.5,
    ,
    ,
    ,
    3.9,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 1% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    30.8,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.8,
    ,
    ,
    ,
    3.9,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 2% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    29.7,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.2,
    ,
    ,
    ,
    3.9,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg .4% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    29.7,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.8,
    ,
    ,
    ,
    3.8,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 1% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    28.7,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.0,
    ,
    ,
    ,
    3.8,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 2% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    27.7,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.2,
    ,
    ,
    ,
    3.8,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg .4% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    28.0,
    8.3,
    DefaultMultipliers,
    ,
    Dewpoint,
    24.6,
    ,
    ,
    ,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 1% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    27.3,
    8.3,
    DefaultMultipliers,
    ,
    Dewpoint,
    23.9,
    ,
    ,
    ,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 2% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    26.6,
    8.3,
    DefaultMultipliers,
    ,
    Dewpoint,
    23.1,
    ,
    ,
    ,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg .4% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    29.8,
    8.3,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    79900.0,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 1% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    28.9,
    8.3,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    76300.0,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang Ann Clg 2% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    27.8,
    8.3,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    73300.0,
    ,
    100789.,
    3.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang January .4% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    4.0,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.7,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February .4% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    10.0,
    11.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.1,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March .4% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    18.5,
    10.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.0,
    ,
    ,
    ,
    ,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April .4% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    26.7,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.0,
    ,
    ,
    ,
    ,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May .4% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    30.8,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.9,
    ,
    ,
    ,
    ,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June .4% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    33.2,
    9.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.5,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July .4% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    33.9,
    8.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August .4% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    33.2,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.0,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September .4% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    29.5,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.8,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October .4% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    24.5,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.9,
    ,
    ,
    ,
    ,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November .4% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    17.4,
    9.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.5,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December .4% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    7.7,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.5,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 2% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    1.6,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.5,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 2% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    7.0,
    11.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.2,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 2% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    15.3,
    10.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.5,
    ,
    ,
    ,
    ,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 2% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    23.6,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.6,
    ,
    ,
    ,
    ,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 2% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    28.7,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.0,
    ,
    ,
    ,
    ,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 2% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    31.0,
    9.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.0,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 2% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    32.2,
    8.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.2,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 2% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    31.4,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.5,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 2% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    27.8,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.4,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 2% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    21.9,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.6,
    ,
    ,
    ,
    ,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 2% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    14.3,
    9.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.6,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 2% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    4.4,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.2,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 5% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    -0.4,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    -3.0,
    ,
    ,
    ,
    10.7,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 5% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    4.8,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.7,
    ,
    ,
    ,
    8.9,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 5% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    12.8,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    6.0,
    ,
    ,
    ,
    8.7,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 5% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    21.3,
    15.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.4,
    ,
    ,
    ,
    7.8,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 5% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    27.1,
    14.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.8,
    ,
    ,
    ,
    6.2,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 5% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    29.7,
    12.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.7,
    ,
    ,
    ,
    4.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 5% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    31.0,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.8,
    ,
    ,
    ,
    3.9,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 5% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    30.2,
    10.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.7,
    ,
    ,
    ,
    4.2,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 5% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    26.5,
    13.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.5,
    ,
    ,
    ,
    5.7,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 5% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    19.9,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.6,
    ,
    ,
    ,
    7.7,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 5% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    12.0,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.9,
    ,
    ,
    ,
    8.9,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 5% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    2.3,
    12.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.5,
    ,
    ,
    ,
    10.0,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 10% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    -2.5,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    -4.9,
    ,
    ,
    ,
    10.7,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 10% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    2.8,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.8,
    ,
    ,
    ,
    8.9,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 10% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    10.4,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.6,
    ,
    ,
    ,
    8.7,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 10% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    19.0,
    15.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.9,
    ,
    ,
    ,
    7.8,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 10% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    25.3,
    14.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.9,
    ,
    ,
    ,
    6.2,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 10% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    28.1,
    12.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    4.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 10% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    29.9,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.3,
    ,
    ,
    ,
    3.9,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 10% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    29.1,
    10.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    4.2,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 10% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    25.1,
    13.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.8,
    ,
    ,
    ,
    5.7,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 10% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    18.0,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.3,
    ,
    ,
    ,
    7.7,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 10% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    9.6,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    6.2,
    ,
    ,
    ,
    8.9,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 10% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    0.2,
    12.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.3,
    ,
    ,
    ,
    10.0,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January .4% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    3.3,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.6,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February .4% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    8.1,
    11.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.0,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March .4% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    17.7,
    10.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.5,
    ,
    ,
    ,
    ,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April .4% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    22.5,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.1,
    ,
    ,
    ,
    ,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May .4% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    28.7,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.9,
    ,
    ,
    ,
    ,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June .4% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    28.0,
    9.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.4,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July .4% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    31.6,
    8.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.7,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August .4% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.5,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.1,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September .4% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    27.4,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October .4% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    22.2,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.6,
    ,
    ,
    ,
    ,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November .4% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    16.1,
    9.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.4,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December .4% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    7.4,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.1,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 2% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    1.1,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.2,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 2% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    6.2,
    11.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.8,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 2% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    14.0,
    10.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.3,
    ,
    ,
    ,
    ,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 2% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    21.8,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.7,
    ,
    ,
    ,
    ,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 2% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    26.1,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.4,
    ,
    ,
    ,
    ,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 2% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    27.5,
    9.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.4,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 2% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.2,
    8.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.8,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 2% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    29.6,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.1,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 2% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    25.0,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.5,
    ,
    ,
    ,
    ,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 2% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    19.9,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.9,
    ,
    ,
    ,
    ,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 2% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    13.8,
    9.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.3,
    ,
    ,
    ,
    ,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 2% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    4.0,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.9,
    ,
    ,
    ,
    ,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 5% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    -0.5,
    12.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.9,
    ,
    ,
    ,
    12.6,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 5% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    4.4,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.1,
    ,
    ,
    ,
    12.0,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 5% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    11.7,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    6.6,
    ,
    ,
    ,
    13.2,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 5% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    19.7,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.2,
    ,
    ,
    ,
    13.2,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 5% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    24.4,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.2,
    ,
    ,
    ,
    12.2,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 5% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    26.7,
    9.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.6,
    ,
    ,
    ,
    9.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 5% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    29.0,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.1,
    ,
    ,
    ,
    8.2,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 5% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    28.7,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.2,
    ,
    ,
    ,
    7.9,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 5% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    24.3,
    10.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.3,
    ,
    ,
    ,
    10.4,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 5% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    18.9,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.6,
    ,
    ,
    ,
    12.2,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 5% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    11.4,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.4,
    ,
    ,
    ,
    11.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 5% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    1.9,
    11.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.4,
    ,
    ,
    ,
    11.7,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;

  SizingPeriod:DesignDay,
    Shenyang January 10% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    -2.5,
    12.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -4.8,
    ,
    ,
    ,
    12.6,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.308,
    2.330;

  SizingPeriod:DesignDay,
    Shenyang February 10% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    2.6,
    12.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.7,
    ,
    ,
    ,
    12.0,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.336,
    2.264;

  SizingPeriod:DesignDay,
    Shenyang March 10% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    9.8,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.9,
    ,
    ,
    ,
    13.2,
    100789.,
    2.9,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.410,
    2.087;

  SizingPeriod:DesignDay,
    Shenyang April 10% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    17.3,
    13.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.8,
    ,
    ,
    ,
    13.2,
    100789.,
    3.2,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.520,
    1.831;

  SizingPeriod:DesignDay,
    Shenyang May 10% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    23.2,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.2,
    ,
    ,
    ,
    12.2,
    100789.,
    3.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.567,
    1.785;

  SizingPeriod:DesignDay,
    Shenyang June 10% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    25.9,
    9.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.9,
    ,
    ,
    ,
    9.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.676,
    1.621;

  SizingPeriod:DesignDay,
    Shenyang July 10% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    28.2,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    8.2,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.674,
    1.654;

  SizingPeriod:DesignDay,
    Shenyang August 10% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    27.6,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    7.9,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.576,
    1.876;

  SizingPeriod:DesignDay,
    Shenyang September 10% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    23.2,
    10.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.3,
    ,
    ,
    ,
    10.4,
    100789.,
    2.0,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.469,
    2.097;

  SizingPeriod:DesignDay,
    Shenyang October 10% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    17.2,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.3,
    ,
    ,
    ,
    12.2,
    100789.,
    2.3,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.414,
    2.172;

  SizingPeriod:DesignDay,
    Shenyang November 10% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    9.2,
    11.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    6.4,
    ,
    ,
    ,
    11.5,
    100789.,
    2.4,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.360,
    2.273;

  SizingPeriod:DesignDay,
    Shenyang December 10% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    0.1,
    11.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.3,
    ,
    ,
    ,
    11.7,
    100789.,
    2.1,
    220,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.309,
    2.332;
