  Version,
    23.2;

  SimulationControl,
    YES,
    YES,
    NO,
    YES,
    YES,
    No,
    1;

  Building,
    Chengdu Medium Office VRF Pilot,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    100,
    6;

  RunPeriod,
    annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

  Timestep,
    6;

  SurfaceConvectionAlgorithm:Inside,
    TARP;

  SurfaceConvectionAlgorithm:Outside,
    DOE-2;

  HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

  Sizing:Parameters,
    1.33,
    1.33,
    6;

  ConvergenceLimits,
    2,
    25;

  ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

  Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

  Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527;

  ScheduleTypeLimits,
    Any Number;

  ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

  ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

  ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

  Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    Office Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Lighting,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Equipment,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.8,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.1,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    HVAC Operation,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 7:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 7:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

  Material,
    M01 200mm Brick,
    MediumRough,
    0.200,
    0.890,
    1920,
    790,
    0.900,
    0.840,
    0.950;

  Material,
    M02 100mm Brick,
    MediumRough,
    0.100,
    0.890,
    1920,
    790,
    0.900;

  Material,
    M03 Wall XPS,
    MediumRough,
    0.030,
    0.030,
    35,
    1400,
    0.900;

  Material,
    M04 200mm Concrete Roof,
    MediumRough,
    0.200,
    1.310,
    2240,
    840,
    0.900;

  Material,
    M05 150mm Heavyweight Concrete Floor,
    MediumRough,
    0.150,
    1.950,
    2240,
    900,
    0.900;

  Material,
    M06 20mm Plaster,
    Smooth,
    0.020,
    0.720,
    1850,
    840,
    0.900;

  Material,
    M07 20mm Cement Mortar,
    Smooth,
    0.020,
    0.930,
    1800,
    1050,
    0.900;

  Material,
    M08 10mm Ceramic Tile,
    Smooth,
    0.010,
    1.500,
    2000,
    920,
    0.900;

  Material,
    M09 Roof XPS,
    MediumRough,
    0.040,
    0.030,
    35,
    1400,
    0.900;

  WindowMaterial:Glazing,
    Clear 3mm,
    SpectralAverage,
    ,
    0.0030,
    0.837,
    0.075,
    0.075,
    0.898,
    0.081,
    0.081,
    0.0,
    0.84,
    0.84;

  WindowMaterial:Gas,
    Air 12mm,
    Air,
    0.0127;

  Construction,
    Ext Wall,
    M06 20mm Plaster,
    M01 200mm Brick,
    M03 Wall XPS,
    M07 20mm Cement Mortar;

  Construction,
    Int Wall,
    M06 20mm Plaster,
    M02 100mm Brick,
    M06 20mm Plaster;

  Construction,
    Roof,
    M09 Roof XPS,
    M04 200mm Concrete Roof,
    M07 20mm Cement Mortar;

  Construction,
    Floor Slab,
    M05 150mm Heavyweight Concrete Floor,
    M08 10mm Ceramic Tile;

  Construction,
    Double Clear 3mm,
    Clear 3mm,
    Air 12mm,
    Clear 3mm;

  GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

  Zone,
    ZF1_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF2_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF3_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  BuildingSurface:Detailed,
    ZF1_S Floor,
    Floor,
    Floor Slab,
    ZF1_S,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_S,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_N,
    Wall,
    Int Wall,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_W,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_E,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Floor,
    Floor,
    Floor Slab,
    ZF1_N,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_S,
    Wall,
    Int Wall,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_N,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_W,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_E,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Floor,
    Floor,
    Floor Slab,
    ZF1_W,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_S,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_N,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_W,
    Wall,
    Ext Wall,
    ZF1_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_E,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Floor,
    Floor,
    Floor Slab,
    ZF1_E,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_S,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_N,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_W,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_E,
    Wall,
    Ext Wall,
    ZF1_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Floor,
    Floor,
    Floor Slab,
    ZF1_C,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_S,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_N,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_W,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_E,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Floor,
    Floor,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_S,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_N,
    Wall,
    Int Wall,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_W,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_E,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Floor,
    Floor,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_S,
    Wall,
    Int Wall,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_N,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_W,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_E,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Floor,
    Floor,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_S,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_N,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_W,
    Wall,
    Ext Wall,
    ZF2_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_E,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Floor,
    Floor,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_S,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_N,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_W,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_E,
    Wall,
    Ext Wall,
    ZF2_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Floor,
    Floor,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_S,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_N,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_W,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_E,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Floor,
    Floor,
    Floor Slab,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Roof,
    Roof,
    Roof,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    11.4000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_S,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_N,
    Wall,
    Int Wall,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_W,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_E,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Floor,
    Floor,
    Floor Slab,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_N Roof,
    Roof,
    Roof,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000,
    0.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_S,
    Wall,
    Int Wall,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_N,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_W,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_E,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Floor,
    Floor,
    Floor Slab,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_W Roof,
    Roof,
    Roof,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_S,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_N,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_W,
    Wall,
    Ext Wall,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_E,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Floor,
    Floor,
    Floor Slab,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_E Roof,
    Roof,
    Roof,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    28.4000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_S,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_N,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_W,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_E,
    Wall,
    Ext Wall,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Floor,
    Floor,
    Floor Slab,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_C Roof,
    Roof,
    Roof,
    ZF3_C,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    3.6000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_S,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_N,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_W,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_E,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    3.6600,
    4.5000,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    3.6600,
    13.6667,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    3.6600,
    22.8333,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    0.3000,
    4.5000,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    0.3000,
    13.6667,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    0.3000,
    22.8333,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    7.3800,
    4.5000,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    7.3800,
    13.6667,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    7.3800,
    22.8333,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    4.5000,
    4.5000,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    4.5000,
    13.6667,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    4.5000,
    22.8333,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    10.9800,
    4.5000,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    10.9800,
    13.6667,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    10.9800,
    22.8333,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    8.1000,
    4.5000,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    8.1000,
    13.6667,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    8.1000,
    22.8333,
    14.2400,
    8.1000;

  People,
    ZF1_S People,
    ZF1_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_S Lights,
    ZF1_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_S Equipment,
    ZF1_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_S Infiltration,
    ZF1_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_N People,
    ZF1_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_N Lights,
    ZF1_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_N Equipment,
    ZF1_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_N Infiltration,
    ZF1_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_W People,
    ZF1_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_W Lights,
    ZF1_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_W Equipment,
    ZF1_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_W Infiltration,
    ZF1_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_E People,
    ZF1_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_E Lights,
    ZF1_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_E Equipment,
    ZF1_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_E Infiltration,
    ZF1_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_C People,
    ZF1_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_C Lights,
    ZF1_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_C Equipment,
    ZF1_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_C Infiltration,
    ZF1_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_S People,
    ZF2_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_S Lights,
    ZF2_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_S Equipment,
    ZF2_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_S Infiltration,
    ZF2_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_N People,
    ZF2_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_N Lights,
    ZF2_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_N Equipment,
    ZF2_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_N Infiltration,
    ZF2_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_W People,
    ZF2_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_W Lights,
    ZF2_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_W Equipment,
    ZF2_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_W Infiltration,
    ZF2_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_E People,
    ZF2_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_E Lights,
    ZF2_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_E Equipment,
    ZF2_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_E Infiltration,
    ZF2_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_C People,
    ZF2_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_C Lights,
    ZF2_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_C Equipment,
    ZF2_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_C Infiltration,
    ZF2_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_S People,
    ZF3_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_S Lights,
    ZF3_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_S Equipment,
    ZF3_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_S Infiltration,
    ZF3_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_N People,
    ZF3_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_N Lights,
    ZF3_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_N Equipment,
    ZF3_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_N Infiltration,
    ZF3_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_W People,
    ZF3_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_W Lights,
    ZF3_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_W Equipment,
    ZF3_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_W Infiltration,
    ZF3_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_E People,
    ZF3_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_E Lights,
    ZF3_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_E Equipment,
    ZF3_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_E Infiltration,
    ZF3_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_C People,
    ZF3_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_C Lights,
    ZF3_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_C Equipment,
    ZF3_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_C Infiltration,
    ZF3_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_S Inlet Nodes,
    ZF1_S Supply Inlet;

  NodeList,
    ZF1_N Inlet Nodes,
    ZF1_N Supply Inlet;

  NodeList,
    ZF1_W Inlet Nodes,
    ZF1_W Supply Inlet;

  NodeList,
    ZF1_E Inlet Nodes,
    ZF1_E Supply Inlet;

  NodeList,
    ZF1_C Inlet Nodes,
    ZF1_C Supply Inlet;

  NodeList,
    ZF2_S Inlet Nodes,
    ZF2_S Supply Inlet;

  NodeList,
    ZF2_N Inlet Nodes,
    ZF2_N Supply Inlet;

  NodeList,
    ZF2_W Inlet Nodes,
    ZF2_W Supply Inlet;

  NodeList,
    ZF2_E Inlet Nodes,
    ZF2_E Supply Inlet;

  NodeList,
    ZF2_C Inlet Nodes,
    ZF2_C Supply Inlet;

  NodeList,
    ZF3_S Inlet Nodes,
    ZF3_S Supply Inlet;

  NodeList,
    ZF3_N Inlet Nodes,
    ZF3_N Supply Inlet;

  NodeList,
    ZF3_W Inlet Nodes,
    ZF3_W Supply Inlet;

  NodeList,
    ZF3_E Inlet Nodes,
    ZF3_E Supply Inlet;

  NodeList,
    ZF3_C Inlet Nodes,
    ZF3_C Supply Inlet;

  Site:Location,
    Chengdu_Sichuan_CHN Design_Conditions,
    30.67,
    104.02,
    8.00,
    506.10;

  SizingPeriod:WeatherFileConditionType,
    Summer Extreme,
    SummerExtreme,
    SummerDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Summer Typical,
    SummerTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Extreme,
    WinterExtreme,
    WinterDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Typical,
    WinterTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Autumn Typical,
    AutumnTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Spring Typical,
    SpringTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:DesignDay,
    Chengdu Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    0.9,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.9,
    ,
    ,
    ,
    ,
    95391.,
    0.9,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Htg 99% Condns DB,
    1,
    21,
    WinterDesignDay,
    2.1,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.1,
    ,
    ,
    ,
    ,
    95391.,
    0.9,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Hum_n 99.6% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    8.5,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -5.9,
    ,
    ,
    ,
    ,
    95391.,
    0.9,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Hum_n 99% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    7.4,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -3.2,
    ,
    ,
    ,
    ,
    95391.,
    0.9,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Htg Wind 99.6% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    7.3,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.3,
    ,
    ,
    ,
    ,
    95391.,
    6.0,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Htg Wind 99% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    7.1,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.1,
    ,
    ,
    ,
    ,
    95391.,
    5.2,
    350,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    35.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.9,
    ,
    ,
    ,
    3.7,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 1% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    33.7,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.6,
    ,
    ,
    ,
    3.7,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 2% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    32.4,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.0,
    ,
    ,
    ,
    3.7,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg .4% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    31.8,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.2,
    ,
    ,
    ,
    4.0,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 1% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    30.7,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.5,
    ,
    ,
    ,
    4.0,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 2% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    30.0,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.0,
    ,
    ,
    ,
    4.0,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg .4% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    29.2,
    7.9,
    DefaultMultipliers,
    ,
    Dewpoint,
    26.2,
    ,
    ,
    ,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 1% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    28.6,
    7.9,
    DefaultMultipliers,
    ,
    Dewpoint,
    25.4,
    ,
    ,
    ,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 2% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    28.2,
    7.9,
    DefaultMultipliers,
    ,
    Dewpoint,
    24.7,
    ,
    ,
    ,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg .4% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    31.9,
    7.9,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    89000.0,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 1% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    31.0,
    7.9,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    85800.0,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu Ann Clg 2% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    30.0,
    7.9,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    83300.0,
    ,
    95391.,
    2.1,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu January .4% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    16.6,
    6.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.2,
    ,
    ,
    ,
    ,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February .4% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    20.7,
    6.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.5,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March .4% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    27.9,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.8,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April .4% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    32.1,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.3,
    ,
    ,
    ,
    ,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May .4% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    34.3,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.6,
    ,
    ,
    ,
    ,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June .4% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    34.9,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.9,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July .4% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    37.0,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.0,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August .4% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    37.6,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.6,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September .4% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    33.4,
    6.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    ,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October .4% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    29.1,
    5.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.4,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November .4% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    23.1,
    5.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.3,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December .4% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    16.7,
    5.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.4,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 2% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    14.1,
    6.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.4,
    ,
    ,
    ,
    ,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 2% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    18.4,
    6.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.5,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 2% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    25.2,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.8,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 2% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    29.7,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.7,
    ,
    ,
    ,
    ,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 2% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    32.1,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.3,
    ,
    ,
    ,
    ,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 2% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    33.1,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.8,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 2% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    34.9,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.3,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 2% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    35.4,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.7,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 2% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    31.2,
    6.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    ,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 2% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    26.4,
    5.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 2% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    21.2,
    5.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.6,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 2% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    14.7,
    5.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.7,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 5% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    12.4,
    9.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.9,
    ,
    ,
    ,
    4.9,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 5% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    16.4,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.6,
    ,
    ,
    ,
    4.8,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 5% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    22.8,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.1,
    ,
    ,
    ,
    4.8,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 5% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    27.5,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.2,
    ,
    ,
    ,
    4.3,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 5% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    30.2,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.9,
    ,
    ,
    ,
    3.8,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 5% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    31.7,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.7,
    ,
    ,
    ,
    3.6,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 5% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    33.5,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.1,
    ,
    ,
    ,
    3.7,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 5% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    33.7,
    10.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.5,
    ,
    ,
    ,
    3.3,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 5% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    29.3,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.6,
    ,
    ,
    ,
    3.5,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 5% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    24.3,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.8,
    ,
    ,
    ,
    3.5,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 5% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    19.7,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.0,
    ,
    ,
    ,
    3.7,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 5% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    13.4,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.0,
    ,
    ,
    ,
    4.6,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 10% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    11.0,
    9.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.3,
    ,
    ,
    ,
    4.9,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 10% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    14.7,
    10.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.1,
    ,
    ,
    ,
    4.8,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 10% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    20.6,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.1,
    ,
    ,
    ,
    4.8,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 10% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    25.5,
    12.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.7,
    ,
    ,
    ,
    4.3,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 10% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    28.4,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    3.8,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 10% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    30.3,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.6,
    ,
    ,
    ,
    3.6,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 10% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    32.2,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.8,
    ,
    ,
    ,
    3.7,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 10% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    32.1,
    10.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.0,
    ,
    ,
    ,
    3.3,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 10% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    27.5,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.1,
    ,
    ,
    ,
    3.5,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 10% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    22.5,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.3,
    ,
    ,
    ,
    3.5,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 10% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    18.2,
    8.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.4,
    ,
    ,
    ,
    3.7,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 10% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    12.2,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.7,
    ,
    ,
    ,
    4.6,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January .4% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    14.5,
    6.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.5,
    ,
    ,
    ,
    ,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February .4% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    18.5,
    6.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.4,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March .4% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    26.6,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.3,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April .4% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    28.5,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.0,
    ,
    ,
    ,
    ,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May .4% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    29.7,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.9,
    ,
    ,
    ,
    ,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June .4% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    30.5,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.9,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July .4% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    32.9,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.5,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August .4% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    33.1,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.1,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September .4% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    31.1,
    6.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.1,
    ,
    ,
    ,
    ,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October .4% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    27.1,
    5.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.1,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November .4% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    20.9,
    5.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.5,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December .4% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    15.0,
    5.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.1,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 2% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    12.5,
    6.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.3,
    ,
    ,
    ,
    ,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 2% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    16.9,
    6.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.4,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 2% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    22.6,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.3,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 2% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    26.1,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.4,
    ,
    ,
    ,
    ,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 2% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    27.0,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.4,
    ,
    ,
    ,
    ,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 2% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    29.0,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.8,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 2% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    31.5,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.4,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 2% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    32.3,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.2,
    ,
    ,
    ,
    ,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 2% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    28.6,
    6.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.9,
    ,
    ,
    ,
    ,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 2% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    24.0,
    5.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.2,
    ,
    ,
    ,
    ,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 2% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    19.9,
    5.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.7,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 2% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    13.5,
    5.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.0,
    ,
    ,
    ,
    ,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 5% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    11.2,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.6,
    ,
    ,
    ,
    7.9,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 5% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    15.5,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.4,
    ,
    ,
    ,
    9.1,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 5% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    20.8,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.9,
    ,
    ,
    ,
    10.7,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 5% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    25.1,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.4,
    ,
    ,
    ,
    10.8,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 5% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    26.2,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.7,
    ,
    ,
    ,
    9.1,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 5% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    28.1,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.9,
    ,
    ,
    ,
    8.1,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 5% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.6,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.6,
    ,
    ,
    ,
    8.8,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 5% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    31.2,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.5,
    ,
    ,
    ,
    8.9,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 5% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    27.5,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.9,
    ,
    ,
    ,
    7.8,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 5% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    22.9,
    7.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.0,
    ,
    ,
    ,
    7.4,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 5% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    18.6,
    6.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.0,
    ,
    ,
    ,
    6.7,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 5% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    12.3,
    6.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.1,
    ,
    ,
    ,
    6.9,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  SizingPeriod:DesignDay,
    Chengdu January 10% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    10.3,
    7.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.0,
    ,
    ,
    ,
    7.9,
    95391.,
    1.4,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.776,
    1.350;

  SizingPeriod:DesignDay,
    Chengdu February 10% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    14.2,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.5,
    ,
    ,
    ,
    9.1,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.842,
    1.261;

  SizingPeriod:DesignDay,
    Chengdu March 10% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    19.7,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.8,
    ,
    ,
    ,
    10.7,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.871,
    1.249;

  SizingPeriod:DesignDay,
    Chengdu April 10% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    23.9,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.4,
    ,
    ,
    ,
    10.8,
    95391.,
    1.8,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.821,
    1.354;

  SizingPeriod:DesignDay,
    Chengdu May 10% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    25.9,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.0,
    ,
    ,
    ,
    9.1,
    95391.,
    1.9,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.757,
    1.500;

  SizingPeriod:DesignDay,
    Chengdu June 10% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    27.6,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.1,
    ,
    ,
    ,
    8.1,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.692,
    1.652;

  SizingPeriod:DesignDay,
    Chengdu July 10% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    29.9,
    8.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.1,
    ,
    ,
    ,
    8.8,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.705,
    1.642;

  SizingPeriod:DesignDay,
    Chengdu August 10% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.4,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.0,
    ,
    ,
    ,
    8.9,
    95391.,
    1.7,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.735,
    1.573;

  SizingPeriod:DesignDay,
    Chengdu September 10% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    26.3,
    7.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    7.8,
    95391.,
    1.6,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.770,
    1.492;

  SizingPeriod:DesignDay,
    Chengdu October 10% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    21.7,
    7.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.0,
    ,
    ,
    ,
    7.4,
    95391.,
    1.5,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.804,
    1.399;

  SizingPeriod:DesignDay,
    Chengdu November 10% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    17.6,
    6.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.2,
    ,
    ,
    ,
    6.7,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.780,
    1.400;

  SizingPeriod:DesignDay,
    Chengdu December 10% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    11.3,
    6.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.3,
    ,
    ,
    ,
    6.9,
    95391.,
    1.3,
    180,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.744,
    1.422;

  Schedule:Compact,
    VRFCondAvailSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 12:00,
    1.0,
    Until: 13:00,
    1.0,
    Until: 24:00,
    1.0;

  Curve:Biquadratic,
    VRFCoolCapFT,
    0.576882692,
    0.017447952,
    0.000583269,
    -1.76324E-06,
    -7.474E-09,
    -1.30413E-07,
    15,
    24,
    -5,
    23,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFCoolCapFTBoundary,
    25.73473775,
    -0.03150043,
    -0.01416595,
    0,
    11,
    30,
    ,
    ,
    Temperature,
    Temperature;

  Curve:Biquadratic,
    VRFCoolCapFTHi,
    0.6867358,
    0.0207631,
    0.0005447,
    -0.0016218,
    -4.259E-07,
    -0.0003392,
    15,
    24,
    16,
    43,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Biquadratic,
    VRFCoolEIRFT,
    0.989010541,
    -0.02347967,
    0.000199711,
    0.005968336,
    -1.0289E-07,
    -0.00015686,
    15,
    24,
    -5,
    23,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFCoolEIRFTBoundary,
    25.73473775,
    -0.03150043,
    -0.01416595,
    0,
    15,
    24,
    ,
    ,
    Temperature,
    Temperature;

  Curve:Biquadratic,
    VRFCoolEIRFTHi,
    0.14351470,
    0.01860035,
    -0.0003954,
    0.02485219,
    0.00016329,
    -0.0006244,
    15,
    24,
    16,
    43,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    CoolingEIRLowPLR,
    0.4628123,
    -1.0402406,
    2.17490997,
    -0.5974817,
    0,
    1,
    ,
    ,
    Temperature,
    Temperature;

  Curve:Quadratic,
    CoolingEIRHiPLR,
    1.0,
    0.0,
    0.0,
    1.0,
    1.5,
    ,
    ,
    Dimensionless,
    Dimensionless;

  Curve:Linear,
    CoolingCombRatio,
    0.618055,
    0.381945,
    1.0,
    1.5,
    1.0,
    1.2,
    Dimensionless,
    Dimensionless;

  CURVE:QUADRATIC,
    VRFCPLFFPLR,
    0.85,
    0.15,
    0.0,
    0.0,
    1.0,
    0.85,
    1.0,
    Dimensionless,
    Dimensionless;

  Curve:Biquadratic,
    VRFHeatCapFT,
    1.014599599,
    -0.002506703,
    -0.000141599,
    0.026931595,
    1.83538E-06,
    -0.000358147,
    15,
    27,
    -20,
    15,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFHeatCapFTBoundary,
    -7.6000882,
    3.05090016,
    -0.1162844,
    0.0,
    15,
    27,
    ,
    ,
    Temperature,
    Temperature;

  Curve:Biquadratic,
    VRFHeatCapFTHi,
    1.161134821,
    0.027478868,
    -0.00168795,
    0.001783378,
    2.03208E-06,
    -6.8969E-05,
    15,
    27,
    -10,
    15,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Biquadratic,
    VRFHeatEIRFT,
    0.87465501,
    -0.01319754,
    0.00110307,
    -0.0133118,
    0.00089017,
    -0.00012766,
    15,
    27,
    -20,
    12,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFHeatEIRFTBoundary,
    -7.6000882,
    3.05090016,
    -0.1162844,
    0.0,
    15,
    27,
    -20,
    15,
    Temperature,
    Temperature;

  Curve:Biquadratic,
    VRFHeatEIRFTHi,
    2.504005146,
    -0.05736767,
    4.07336E-05,
    -0.12959669,
    0.00135839,
    0.00317047,
    15,
    27,
    -10,
    15,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    HeatingEIRLowPLR,
    0.1400093,
    0.6415002,
    0.1339047,
    0.0845859,
    0,
    1,
    ,
    ,
    Dimensionless,
    Dimensionless;

  Curve:Quadratic,
    HeatingEIRHiPLR,
    2.4294355,
    -2.235887,
    0.8064516,
    1.0,
    1.5,
    ,
    ,
    Dimensionless,
    Dimensionless;

  Curve:Linear,
    HeatingCombRatio,
    0.96034,
    0.03966,
    1.0,
    1.5,
    1.0,
    1.023,
    Dimensionless,
    Dimensionless;

  Curve:Biquadratic,
    CoolingLengthCorrectionFactor,
    1.0693794,
    -0.0014951,
    2.56E-06,
    -0.1151104,
    0.0511169,
    -0.0004369,
    8,
    175,
    0.5,
    1.5,
    ,
    ,
    Temperature,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFTUCoolCapFT,
    0.504547273506488,
    0.0288891279198444,
    -0.000010819418650677,
    0.0000101359395177008,
    0.0,
    50.0,
    0.5,
    1.5,
    Temperature,
    Dimensionless;

  Curve:Cubic,
    VRFTUHeatCapFT,
    -0.390708928227928,
    0.261815023760162,
    -0.0130431603151873,
    0.000178131745997821,
    0.0,
    50.0,
    0.5,
    1.5,
    Temperature,
    Dimensionless;

  Curve:Quadratic,
    VRFACCoolCapFFF,
    0.8,
    0.2,
    0.0,
    0.5,
    1.5;

  Schedule:Compact,
    VRFFanSchedule,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 7:00,
    1.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    1.0;

  Schedule:Compact,
    VRFAvailSched,
    Fraction,
    Through: 3/31,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 9/30,
    For: WeekDays,
    Until: 7:00,
    1.0,
    Until: 17:00,
    1.0,
    Until: 24:00,
    1.0,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00,
    1.0,
    For: AllOtherDays,
    Until: 24:00,
    1.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

  Schedule:Compact,
    FanAvailSched,
    Fraction,
    Through: 12/31,
    For: WeekDays CustomDay1 CustomDay2,
    Until: 7:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends Holiday,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

  Sizing:System,
    DOAS,
    VentilationRequirement,
    autosize,
    1.0,
    2,
    0.008,
    11,
    0.008,
    12.8,
    12.2,
    NonCoincident,
    Yes,
    Yes,
    0.00924,
    0.003,
    DesignDay,
    0,
    ,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

  OutdoorAir:NodeList,
    OutsideAirInletNodes;

  NodeList,
    OutsideAirInletNodes,
    MyVRFOANode,
    DOAS OUTDOOR AIR INLET;

  Fan:ConstantVolume,
    DOAS Supply Fan,
    FanAvailSched,
    0.7,
    1000,
    autosize,
    1,
    0.0015302446,
    DOAS Mixed Air Outlet,
    DOAS Supply Fan Outlet;

  HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,
    DOAS Heat Recovery Availability,
    autosize,
    0.7,
    0.65,
    0.750000,
    0.700000,
    0.7,
    0.65,
    0.750000,
    0.700000,
    DOAS Outdoor Air Inlet,
    DOAS Heat Recovery Supply Outlet,
    DOAS Relief Air Outlet,
    DOAS Heat Recovery Relief Outlet,
    0,
    No,
    Plate,
    MinimumExhaustTemperature,
    1.7,
    0.083,
    0.012,
    Yes;

  Controller:OutdoorAir,
    DOAS OA Controller,
    DOAS Relief Air Outlet,
    DOAS Air Loop Inlet,
    DOAS Mixed Air Outlet,
    DOAS Outdoor Air Inlet,
    autosize,
    autosize,
    NoEconomizer,
    ModulateFlow,
    ,
    ,
    ,
    ,
    12.2,
    NoLockout,
    ProportionalMinimum;

  AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,
    Controller:OutdoorAir,
    DOAS OA Controller;

  AirLoopHVAC,
    DOAS,
    ,
    DOAS Availability Managers,
    autosize,
    DOAS Branches,
    ,
    DOAS Air Loop Inlet,
    DOAS Return Air Outlet,
    DOAS Supply Path Inlet,
    DOAS Supply Fan Outlet;

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,
    HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,
    OutdoorAir:Mixer,
    DOAS OA Mixing Box;

  AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,
    DOAS OA System Controllers,
    DOAS OA System Equipment;

  OutdoorAir:Mixer,
    DOAS OA Mixing Box,
    DOAS Mixed Air Outlet,
    DOAS Heat Recovery Supply Outlet,
    DOAS Relief Air Outlet,
    DOAS Air Loop Inlet;

  AirLoopHVAC:SupplyPath,
    DOAS Supply Path,
    DOAS Supply Path Inlet,
    AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter;

  AirLoopHVAC:ReturnPath,
    DOAS Return Path,
    DOAS Return Air Outlet,
    AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer;

  Branch,
    DOAS Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,
    DOAS Air Loop Inlet,
    DOAS Mixed Air Outlet,
    Fan:ConstantVolume,
    DOAS Supply Fan,
    DOAS Mixed Air Outlet,
    DOAS Supply Fan Outlet;

  BranchList,
    DOAS Branches,
    DOAS Main Branch;

  AvailabilityManager:Scheduled,
    DOAS Availability,
    FanAvailSched;

  AvailabilityManagerAssignmentList,
    DOAS Availability Managers,
    AvailabilityManager:Scheduled,
    DOAS Availability;

  AirConditioner:VariableRefrigerantFlow,
    Chengdu VRF Heat Pump,
    VRFCondAvailSched,
    autosize,
    3.2917,
    -15,
    43,
    VRFCoolCapFT,
    VRFCoolCapFTBoundary,
    VRFCoolCapFTHi,
    VRFCoolEIRFT,
    VRFCoolEIRFTBoundary,
    VRFCoolEIRFTHi,
    CoolingEIRLowPLR,
    CoolingEIRHiPLR,
    CoolingCombRatio,
    VRFCPLFFPLR,
    autosize,
    ,
    3.5484,
    -20,
    20,
    VRFHeatCapFT,
    VRFHeatCapFTBoundary,
    VRFHeatCapFTHi,
    VRFHeatEIRFT,
    VRFHeatEIRFTBoundary,
    VRFHeatEIRFTHi,
    WetBulbTemperature,
    HeatingEIRLowPLR,
    HeatingEIRHiPLR,
    HeatingCombRatio,
    VRFCPLFFPLR,
    0.25,
    ZF1_C,
    LoadPriority,
    ,
    VRF Heat Pump TU List,
    No,
    30,
    10,
    CoolingLengthCorrectionFactor,
    -0.000386,
    30,
    ,
    ,
    15,
    3,
    0.33,
    7,
    Resistive,
    Timed,
    ,
    ,
    autosize,
    7,
    AirCooled,
    MyVRFOANode,
    ,
    ,
    ,
    ,
    0,
    ,
    0,
    ,
    ,
    Electricity;

  ZoneTerminalUnitList,
    VRF Heat Pump TU List,
    ZF1_C VRF TU,
    ZF1_E VRF TU,
    ZF1_N VRF TU,
    ZF1_S VRF TU,
    ZF1_W VRF TU,
    ZF2_C VRF TU,
    ZF2_E VRF TU,
    ZF2_N VRF TU,
    ZF2_S VRF TU,
    ZF2_W VRF TU,
    ZF3_C VRF TU,
    ZF3_E VRF TU,
    ZF3_N VRF TU,
    ZF3_S VRF TU,
    ZF3_W VRF TU;

  AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,
    DOAS Supply Path Inlet,
    ZF1_C DOAS Mixer Primary Inlet,
    ZF1_E DOAS Mixer Primary Inlet,
    ZF1_N DOAS Mixer Primary Inlet,
    ZF1_S DOAS Mixer Primary Inlet,
    ZF1_W DOAS Mixer Primary Inlet,
    ZF2_C DOAS Mixer Primary Inlet,
    ZF2_E DOAS Mixer Primary Inlet,
    ZF2_N DOAS Mixer Primary Inlet,
    ZF2_S DOAS Mixer Primary Inlet,
    ZF2_W DOAS Mixer Primary Inlet,
    ZF3_C DOAS Mixer Primary Inlet,
    ZF3_E DOAS Mixer Primary Inlet,
    ZF3_N DOAS Mixer Primary Inlet,
    ZF3_S DOAS Mixer Primary Inlet,
    ZF3_W DOAS Mixer Primary Inlet;

  AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,
    DOAS Return Air Outlet,
    ZF1_C Return Air Node,
    ZF1_E Return Air Node,
    ZF1_N Return Air Node,
    ZF1_S Return Air Node,
    ZF1_W Return Air Node,
    ZF2_C Return Air Node,
    ZF2_E Return Air Node,
    ZF2_N Return Air Node,
    ZF2_S Return Air Node,
    ZF2_W Return Air Node,
    ZF3_C Return Air Node,
    ZF3_E Return Air Node,
    ZF3_N Return Air Node,
    ZF3_S Return Air Node,
    ZF3_W Return Air Node;

  NodeList,
    ZF1_C VRF Inlet Nodes,
    ZF1_C VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_C,
    ZF1_C VRF Equipment,
    ZF1_C VRF Inlet Nodes,
    ZF1_C DOAS Mixer Secondary Inlet,
    ZF1_C Air Node,
    ZF1_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_C VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_C DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_C VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_C DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_C VRF TU,
    ZF1_C VRF TU Inlet Node,
    ZF1_C DOAS Mixer Primary Inlet,
    ZF1_C DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_C DOAS ATU,
    ZF1_C VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF1_C DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_C VRF TU,
    VRFAvailSched,
    ZF1_C VRF TU Inlet Node,
    ZF1_C VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF1_C VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_C VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_C VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF1_C VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF1_C VRF DX HCoil Outlet Node,
    ZF1_C VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_C VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF1_C VRF TU Inlet Node,
    ZF1_C VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_C VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF1_C VRF DX CCoil Outlet Node,
    ZF1_C VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF1_E VRF Inlet Nodes,
    ZF1_E VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_E,
    ZF1_E VRF Equipment,
    ZF1_E VRF Inlet Nodes,
    ZF1_E DOAS Mixer Secondary Inlet,
    ZF1_E Air Node,
    ZF1_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_E VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_E DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_E VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_E DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_E VRF TU,
    ZF1_E VRF TU Inlet Node,
    ZF1_E DOAS Mixer Primary Inlet,
    ZF1_E DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_E DOAS ATU,
    ZF1_E VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF1_E DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_E VRF TU,
    VRFAvailSched,
    ZF1_E VRF TU Inlet Node,
    ZF1_E VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF1_E VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_E VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_E VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF1_E VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF1_E VRF DX HCoil Outlet Node,
    ZF1_E VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_E VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF1_E VRF TU Inlet Node,
    ZF1_E VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_E VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF1_E VRF DX CCoil Outlet Node,
    ZF1_E VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF1_N VRF Inlet Nodes,
    ZF1_N VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_N,
    ZF1_N VRF Equipment,
    ZF1_N VRF Inlet Nodes,
    ZF1_N DOAS Mixer Secondary Inlet,
    ZF1_N Air Node,
    ZF1_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_N VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_N DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_N VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_N DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_N VRF TU,
    ZF1_N VRF TU Inlet Node,
    ZF1_N DOAS Mixer Primary Inlet,
    ZF1_N DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_N DOAS ATU,
    ZF1_N VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF1_N DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_N VRF TU,
    VRFAvailSched,
    ZF1_N VRF TU Inlet Node,
    ZF1_N VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF1_N VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_N VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_N VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF1_N VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF1_N VRF DX HCoil Outlet Node,
    ZF1_N VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_N VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF1_N VRF TU Inlet Node,
    ZF1_N VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_N VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF1_N VRF DX CCoil Outlet Node,
    ZF1_N VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF1_S VRF Inlet Nodes,
    ZF1_S VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_S,
    ZF1_S VRF Equipment,
    ZF1_S VRF Inlet Nodes,
    ZF1_S DOAS Mixer Secondary Inlet,
    ZF1_S Air Node,
    ZF1_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_S VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_S DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_S VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_S DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_S VRF TU,
    ZF1_S VRF TU Inlet Node,
    ZF1_S DOAS Mixer Primary Inlet,
    ZF1_S DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_S DOAS ATU,
    ZF1_S VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF1_S DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_S VRF TU,
    VRFAvailSched,
    ZF1_S VRF TU Inlet Node,
    ZF1_S VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF1_S VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_S VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_S VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF1_S VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF1_S VRF DX HCoil Outlet Node,
    ZF1_S VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_S VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF1_S VRF TU Inlet Node,
    ZF1_S VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_S VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF1_S VRF DX CCoil Outlet Node,
    ZF1_S VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF1_W VRF Inlet Nodes,
    ZF1_W VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_W,
    ZF1_W VRF Equipment,
    ZF1_W VRF Inlet Nodes,
    ZF1_W DOAS Mixer Secondary Inlet,
    ZF1_W Air Node,
    ZF1_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_W VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_W DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_W VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_W DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_W VRF TU,
    ZF1_W VRF TU Inlet Node,
    ZF1_W DOAS Mixer Primary Inlet,
    ZF1_W DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_W DOAS ATU,
    ZF1_W VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF1_W DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF1_W VRF TU,
    VRFAvailSched,
    ZF1_W VRF TU Inlet Node,
    ZF1_W VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF1_W VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_W VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_W VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF1_W VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF1_W VRF DX HCoil Outlet Node,
    ZF1_W VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF1_W VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF1_W VRF TU Inlet Node,
    ZF1_W VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF1_W VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF1_W VRF DX CCoil Outlet Node,
    ZF1_W VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF2_C VRF Inlet Nodes,
    ZF2_C VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_C,
    ZF2_C VRF Equipment,
    ZF2_C VRF Inlet Nodes,
    ZF2_C DOAS Mixer Secondary Inlet,
    ZF2_C Air Node,
    ZF2_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_C VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_C DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_C VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_C DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_C VRF TU,
    ZF2_C VRF TU Inlet Node,
    ZF2_C DOAS Mixer Primary Inlet,
    ZF2_C DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_C DOAS ATU,
    ZF2_C VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF2_C DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_C VRF TU,
    VRFAvailSched,
    ZF2_C VRF TU Inlet Node,
    ZF2_C VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF2_C VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_C VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_C VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF2_C VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF2_C VRF DX HCoil Outlet Node,
    ZF2_C VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_C VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF2_C VRF TU Inlet Node,
    ZF2_C VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_C VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF2_C VRF DX CCoil Outlet Node,
    ZF2_C VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF2_E VRF Inlet Nodes,
    ZF2_E VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_E,
    ZF2_E VRF Equipment,
    ZF2_E VRF Inlet Nodes,
    ZF2_E DOAS Mixer Secondary Inlet,
    ZF2_E Air Node,
    ZF2_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_E VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_E DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_E VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_E DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_E VRF TU,
    ZF2_E VRF TU Inlet Node,
    ZF2_E DOAS Mixer Primary Inlet,
    ZF2_E DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_E DOAS ATU,
    ZF2_E VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF2_E DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_E VRF TU,
    VRFAvailSched,
    ZF2_E VRF TU Inlet Node,
    ZF2_E VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF2_E VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_E VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_E VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF2_E VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF2_E VRF DX HCoil Outlet Node,
    ZF2_E VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_E VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF2_E VRF TU Inlet Node,
    ZF2_E VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_E VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF2_E VRF DX CCoil Outlet Node,
    ZF2_E VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF2_N VRF Inlet Nodes,
    ZF2_N VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_N,
    ZF2_N VRF Equipment,
    ZF2_N VRF Inlet Nodes,
    ZF2_N DOAS Mixer Secondary Inlet,
    ZF2_N Air Node,
    ZF2_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_N VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_N DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_N VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_N DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_N VRF TU,
    ZF2_N VRF TU Inlet Node,
    ZF2_N DOAS Mixer Primary Inlet,
    ZF2_N DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_N DOAS ATU,
    ZF2_N VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF2_N DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_N VRF TU,
    VRFAvailSched,
    ZF2_N VRF TU Inlet Node,
    ZF2_N VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF2_N VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_N VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_N VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF2_N VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF2_N VRF DX HCoil Outlet Node,
    ZF2_N VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_N VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF2_N VRF TU Inlet Node,
    ZF2_N VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_N VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF2_N VRF DX CCoil Outlet Node,
    ZF2_N VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF2_S VRF Inlet Nodes,
    ZF2_S VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_S,
    ZF2_S VRF Equipment,
    ZF2_S VRF Inlet Nodes,
    ZF2_S DOAS Mixer Secondary Inlet,
    ZF2_S Air Node,
    ZF2_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_S VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_S DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_S VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_S DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_S VRF TU,
    ZF2_S VRF TU Inlet Node,
    ZF2_S DOAS Mixer Primary Inlet,
    ZF2_S DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_S DOAS ATU,
    ZF2_S VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF2_S DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_S VRF TU,
    VRFAvailSched,
    ZF2_S VRF TU Inlet Node,
    ZF2_S VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF2_S VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_S VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_S VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF2_S VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF2_S VRF DX HCoil Outlet Node,
    ZF2_S VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_S VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF2_S VRF TU Inlet Node,
    ZF2_S VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_S VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF2_S VRF DX CCoil Outlet Node,
    ZF2_S VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF2_W VRF Inlet Nodes,
    ZF2_W VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_W,
    ZF2_W VRF Equipment,
    ZF2_W VRF Inlet Nodes,
    ZF2_W DOAS Mixer Secondary Inlet,
    ZF2_W Air Node,
    ZF2_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_W VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_W DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_W VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_W DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_W VRF TU,
    ZF2_W VRF TU Inlet Node,
    ZF2_W DOAS Mixer Primary Inlet,
    ZF2_W DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_W DOAS ATU,
    ZF2_W VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF2_W DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF2_W VRF TU,
    VRFAvailSched,
    ZF2_W VRF TU Inlet Node,
    ZF2_W VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF2_W VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_W VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_W VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF2_W VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF2_W VRF DX HCoil Outlet Node,
    ZF2_W VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF2_W VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF2_W VRF TU Inlet Node,
    ZF2_W VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF2_W VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF2_W VRF DX CCoil Outlet Node,
    ZF2_W VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF3_C VRF Inlet Nodes,
    ZF3_C VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF3_C,
    ZF3_C VRF Equipment,
    ZF3_C VRF Inlet Nodes,
    ZF3_C DOAS Mixer Secondary Inlet,
    ZF3_C Air Node,
    ZF3_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_C VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_C DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_C VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_C DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_C VRF TU,
    ZF3_C VRF TU Inlet Node,
    ZF3_C DOAS Mixer Primary Inlet,
    ZF3_C DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_C DOAS ATU,
    ZF3_C VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF3_C DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_C VRF TU,
    VRFAvailSched,
    ZF3_C VRF TU Inlet Node,
    ZF3_C VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF3_C VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_C VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_C VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF3_C VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF3_C VRF DX HCoil Outlet Node,
    ZF3_C VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_C VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF3_C VRF TU Inlet Node,
    ZF3_C VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_C VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF3_C VRF DX CCoil Outlet Node,
    ZF3_C VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF3_E VRF Inlet Nodes,
    ZF3_E VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF3_E,
    ZF3_E VRF Equipment,
    ZF3_E VRF Inlet Nodes,
    ZF3_E DOAS Mixer Secondary Inlet,
    ZF3_E Air Node,
    ZF3_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_E VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_E DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_E VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_E DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_E VRF TU,
    ZF3_E VRF TU Inlet Node,
    ZF3_E DOAS Mixer Primary Inlet,
    ZF3_E DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_E DOAS ATU,
    ZF3_E VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF3_E DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_E VRF TU,
    VRFAvailSched,
    ZF3_E VRF TU Inlet Node,
    ZF3_E VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF3_E VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_E VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_E VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF3_E VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF3_E VRF DX HCoil Outlet Node,
    ZF3_E VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_E VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF3_E VRF TU Inlet Node,
    ZF3_E VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_E VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF3_E VRF DX CCoil Outlet Node,
    ZF3_E VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF3_N VRF Inlet Nodes,
    ZF3_N VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF3_N,
    ZF3_N VRF Equipment,
    ZF3_N VRF Inlet Nodes,
    ZF3_N DOAS Mixer Secondary Inlet,
    ZF3_N Air Node,
    ZF3_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_N VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_N DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_N VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_N DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_N VRF TU,
    ZF3_N VRF TU Inlet Node,
    ZF3_N DOAS Mixer Primary Inlet,
    ZF3_N DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_N DOAS ATU,
    ZF3_N VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF3_N DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_N VRF TU,
    VRFAvailSched,
    ZF3_N VRF TU Inlet Node,
    ZF3_N VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF3_N VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_N VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_N VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF3_N VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF3_N VRF DX HCoil Outlet Node,
    ZF3_N VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_N VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF3_N VRF TU Inlet Node,
    ZF3_N VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_N VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF3_N VRF DX CCoil Outlet Node,
    ZF3_N VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF3_S VRF Inlet Nodes,
    ZF3_S VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF3_S,
    ZF3_S VRF Equipment,
    ZF3_S VRF Inlet Nodes,
    ZF3_S DOAS Mixer Secondary Inlet,
    ZF3_S Air Node,
    ZF3_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_S VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_S DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_S VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_S DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_S VRF TU,
    ZF3_S VRF TU Inlet Node,
    ZF3_S DOAS Mixer Primary Inlet,
    ZF3_S DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_S DOAS ATU,
    ZF3_S VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF3_S DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_S VRF TU,
    VRFAvailSched,
    ZF3_S VRF TU Inlet Node,
    ZF3_S VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF3_S VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_S VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_S VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF3_S VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF3_S VRF DX HCoil Outlet Node,
    ZF3_S VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_S VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF3_S VRF TU Inlet Node,
    ZF3_S VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_S VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF3_S VRF DX CCoil Outlet Node,
    ZF3_S VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  NodeList,
    ZF3_W VRF Inlet Nodes,
    ZF3_W VRF TU Outlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF3_W,
    ZF3_W VRF Equipment,
    ZF3_W VRF Inlet Nodes,
    ZF3_W DOAS Mixer Secondary Inlet,
    ZF3_W Air Node,
    ZF3_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_W VRF Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_W DOAS ATU,
    1,
    1,
    ,
    ,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_W VRF TU,
    2,
    2,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_W DOAS Air Terminal,
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_W VRF TU,
    ZF3_W VRF TU Inlet Node,
    ZF3_W DOAS Mixer Primary Inlet,
    ZF3_W DOAS Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_W DOAS ATU,
    ZF3_W VRF TU Inlet Node,
    AirTerminal:SingleDuct:Mixer,
    ZF3_W DOAS Air Terminal;

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    ZF3_W VRF TU,
    VRFAvailSched,
    ZF3_W VRF TU Inlet Node,
    ZF3_W VRF TU Outlet Node,
    autosize,
    autosize,
    autosize,
    autosize,
    0,
    0,
    0,
    VRFFanSchedule,
    drawthrough,
    Fan:ConstantVolume,
    ZF3_W VRF Supply Fan,
    ,
    ,
    COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_W VRF DX Cooling Coil,
    COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_W VRF DX Heating Coil,
    30,
    20,
    ,
    ,
    ,
    ,
    ,
    ;

  Fan:ConstantVolume,
    ZF3_W VRF Supply Fan,
    VRFAvailSched,
    0.7,
    600.0,
    autosize,
    0.9,
    1.0,
    ZF3_W VRF DX HCoil Outlet Node,
    ZF3_W VRF TU Outlet Node;

  COIL:Cooling:DX:VariableRefrigerantFlow,
    ZF3_W VRF DX Cooling Coil,
    VRFAvailSched,
    autosize,
    autosize,
    autosize,
    VRFTUCoolCapFT,
    VRFACCoolCapFFF,
    ZF3_W VRF TU Inlet Node,
    ZF3_W VRF DX CCoil Outlet Node,
    ;

  COIL:Heating:DX:VariableRefrigerantFlow,
    ZF3_W VRF DX Heating Coil,
    VRFAvailSched,
    autosize,
    autosize,
    ZF3_W VRF DX CCoil Outlet Node,
    ZF3_W VRF DX HCoil Outlet Node,
    VRFTUHeatCapFT,
    VRFACCoolCapFFF;

  ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

  Schedule:Compact,
    Htg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    21.1,
    For: WinterDesignDay,
    Until: 24:00,
    21.1,
    For: WeekDays,
    Until: 7:00,
    21.1,
    Until: 18:00,
    21.1,
    Until: 24:00,
    21.1,
    For: WeekEnds Holiday,
    Until: 7:00,
    21.1,
    Until: 13:00,
    21.1,
    Until: 24:00,
    21.1,
    For: AllOtherDays,
    Until: 7:00,
    21.1,
    Until: 18:00,
    21.1,
    Until: 24:00,
    21.1;

  Schedule:Compact,
    Clg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    23.9,
    For: WinterDesignDay,
    Until: 24:00,
    23.9,
    For: WeekDays,
    Until: 7:00,
    23.9,
    Until: 18:00,
    23.9,
    Until: 24:00,
    23.9,
    For: WeekEnds Holiday,
    Until: 7:00,
    23.9,
    Until: 13:00,
    23.9,
    Until: 24:00,
    23.9,
    For: AllOtherDays,
    Until: 7:00,
    23.9,
    Until: 18:00,
    23.9,
    Until: 24:00,
    23.9;

  Schedule:Compact,
    Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    4,
    For: WinterDesignDay,
    Until: 24:00,
    4,
    For: AllOtherDays,
    Until: 24:00,
    4;

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,
    Htg-SetP-Sch,
    Clg-SetP-Sch;

  ZoneControl:Thermostat,
    ZF1_C Control,
    ZF1_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_E Control,
    ZF1_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_N Control,
    ZF1_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_S Control,
    ZF1_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_W Control,
    ZF1_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_C Control,
    ZF2_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_E Control,
    ZF2_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_N Control,
    ZF2_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_S Control,
    ZF2_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_W Control,
    ZF2_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_C Control,
    ZF3_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_E Control,
    ZF3_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_N Control,
    ZF3_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_S Control,
    ZF3_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_W Control,
    ZF3_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  Schedule:Constant,
    DOAS Heat Recovery Availability,
    Any Number,
    1;

  EnergyManagementSystem:Sensor,
    DOAS_HX_SupplyMassFlow,
    DOAS Supply Fan Outlet,
    System Node Mass Flow Rate;

  EnergyManagementSystem:Actuator,
    DOAS_HX_AvailabilityActuator,
    DOAS Heat Recovery Availability,
    Schedule:Constant,
    Schedule Value;

  EnergyManagementSystem:Program,
    DOAS_HX_LowFlowLockout,
    IF DOAS_HX_SupplyMassFlow >= 2.020,
    SET DOAS_HX_AvailabilityActuator = 1,
    ELSE,
    SET DOAS_HX_AvailabilityActuator = 0,
    ENDIF;

  EnergyManagementSystem:ProgramCallingManager,
    DOAS_HX_LowFlowLockout_Manager,
    InsideHVACSystemIterationLoop,
    DOAS_HX_LowFlowLockout;

  OutputControl:Table:Style,
    CommaAndHTML,
    JtoKWH;

  Output:Table:SummaryReports,
    AllSummary;

  Output:Meter,
    Electricity:HVAC,
    Monthly;

  Output:Meter,
    Fans:Electricity,
    Monthly;

  Output:Meter,
    Cooling:Electricity,
    Monthly;

  Output:Meter,
    Heating:Electricity,
    Monthly;

  Output:Variable,
    DOAS Outdoor Air Inlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Relief Air Outlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Air Loop Inlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Supply Fan Outlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Heat Recovery Availability,
    Schedule Value,
    Hourly;

  Output:Variable,
    DOAS Heat Recovery,
    Heat Exchanger Supply Air Bypass Mass Flow Rate,
    Hourly;
