  Version,
    23.2;

  SimulationControl,
    YES,
    YES,
    YES,
    YES,
    YES,
    No,
    1;

  Building,
    Tianjin Medium Office FCU DOAS Pilot,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    100,
    6;

  RunPeriod,
    annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

  Timestep,
    6;

  SurfaceConvectionAlgorithm:Inside,
    TARP;

  SurfaceConvectionAlgorithm:Outside,
    DOE-2;

  HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

  Sizing:Parameters,
    1.33,
    1.33,
    6;

  ConvergenceLimits,
    2,
    25;

  ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

  Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

  Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527;

  ScheduleTypeLimits,
    Any Number;

  ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

  ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

  ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

  Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    Office Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Lighting,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Equipment,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.8,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.1,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    HVAC Operation,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 7:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 7:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

  Material,
    M01 200mm Brick,
    MediumRough,
    0.200,
    0.890,
    1920,
    790,
    0.900,
    0.840,
    0.950;

  Material,
    M02 100mm Brick,
    MediumRough,
    0.100,
    0.890,
    1920,
    790,
    0.900;

  Material,
    M03 Wall XPS,
    MediumRough,
    0.050,
    0.030,
    35,
    1400,
    0.900;

  Material,
    M04 200mm Concrete Roof,
    MediumRough,
    0.200,
    1.310,
    2240,
    840,
    0.900;

  Material,
    M05 150mm Heavyweight Concrete Floor,
    MediumRough,
    0.150,
    1.950,
    2240,
    900,
    0.900;

  Material,
    M06 20mm Plaster,
    Smooth,
    0.020,
    0.720,
    1850,
    840,
    0.900;

  Material,
    M07 20mm Cement Mortar,
    Smooth,
    0.020,
    0.930,
    1800,
    1050,
    0.900;

  Material,
    M08 10mm Ceramic Tile,
    Smooth,
    0.010,
    1.500,
    2000,
    920,
    0.900;

  Material,
    M09 Roof XPS,
    MediumRough,
    0.070,
    0.030,
    35,
    1400,
    0.900;

  WindowMaterial:Glazing,
    Clear 3mm,
    SpectralAverage,
    ,
    0.0030,
    0.837,
    0.075,
    0.075,
    0.898,
    0.081,
    0.081,
    0.0,
    0.84,
    0.84;

  WindowMaterial:Gas,
    Air 12mm,
    Air,
    0.0127;

  Construction,
    Ext Wall,
    M06 20mm Plaster,
    M01 200mm Brick,
    M03 Wall XPS,
    M07 20mm Cement Mortar;

  Construction,
    Int Wall,
    M06 20mm Plaster,
    M02 100mm Brick,
    M06 20mm Plaster;

  Construction,
    Roof,
    M09 Roof XPS,
    M04 200mm Concrete Roof,
    M07 20mm Cement Mortar;

  Construction,
    Floor Slab,
    M05 150mm Heavyweight Concrete Floor,
    M08 10mm Ceramic Tile;

  Construction,
    Double Clear 3mm,
    Clear 3mm,
    Air 12mm,
    Clear 3mm;

  GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

  Zone,
    ZF1_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF2_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF3_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF3_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF3_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  BuildingSurface:Detailed,
    ZF1_S Floor,
    Floor,
    Floor Slab,
    ZF1_S,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_S,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_N,
    Wall,
    Int Wall,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_W,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_S Wall_E,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Floor,
    Floor,
    Floor Slab,
    ZF1_N,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_S,
    Wall,
    Int Wall,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_N,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_W,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_N Wall_E,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    14.2400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Floor,
    Floor,
    Floor Slab,
    ZF1_W,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_S,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_N,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_W,
    Wall,
    Ext Wall,
    ZF1_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_W Wall_E,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Floor,
    Floor,
    Floor Slab,
    ZF1_E,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_S,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_N,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_W,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_E Wall_E,
    Wall,
    Ext Wall,
    ZF1_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Floor,
    Floor,
    Floor Slab,
    ZF1_C,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_S,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_N,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_W,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF1_C Wall_E,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Floor,
    Floor,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_S,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_N,
    Wall,
    Int Wall,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_W,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    4.2000,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_S Wall_E,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    0.0000,
    4.2000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Floor,
    Floor,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_S,
    Wall,
    Int Wall,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_N,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_W,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    14.2400,
    4.2000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_N Wall_E,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    14.2400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Floor,
    Floor,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_S,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_N,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_W,
    Wall,
    Ext Wall,
    ZF2_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    4.2000,
    0.0000,
    10.6400,
    4.2000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_W Wall_E,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Floor,
    Floor,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_S,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_N,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_W,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_E Wall_E,
    Wall,
    Ext Wall,
    ZF2_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    4.2000,
    32.0000,
    3.6000,
    4.2000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Floor,
    Floor,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000;

  BuildingSurface:Detailed,
    ZF2_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_S,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_N,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_W,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    4.2000,
    3.6000,
    10.6400,
    4.2000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF2_C Wall_E,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    4.2000,
    28.4000,
    3.6000,
    4.2000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Floor,
    Floor,
    Floor Slab,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_S Roof,
    Roof,
    Roof,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    11.4000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_S,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_N,
    Wall,
    Int Wall,
    ZF3_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_W,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.8000,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    3.6000,
    11.4000,
    0.0000,
    0.0000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_S Wall_E,
    Wall,
    Ext Wall,
    ZF3_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    0.0000,
    7.8000,
    32.0000,
    0.0000,
    11.4000,
    32.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Floor,
    Floor,
    Floor Slab,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_N Roof,
    Roof,
    Roof,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000,
    0.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_S,
    Wall,
    Int Wall,
    ZF3_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_N,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_W,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    14.2400,
    7.8000,
    0.0000,
    14.2400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_N Wall_E,
    Wall,
    Ext Wall,
    ZF3_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    11.4000,
    32.0000,
    14.2400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Floor,
    Floor,
    Floor Slab,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_W Roof,
    Roof,
    Roof,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000,
    0.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_S,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_N,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_W,
    Wall,
    Ext Wall,
    ZF3_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    7.8000,
    0.0000,
    10.6400,
    7.8000,
    0.0000,
    10.6400,
    11.4000,
    0.0000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_W Wall_E,
    Wall,
    Int Wall,
    ZF3_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    3.6000,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Floor,
    Floor,
    Floor Slab,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_E Roof,
    Roof,
    Roof,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    28.4000,
    3.6000,
    11.4000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_S,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_N,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_W,
    Wall,
    Int Wall,
    ZF3_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    11.4000,
    28.4000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_E Wall_E,
    Wall,
    Ext Wall,
    ZF3_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    7.8000,
    32.0000,
    3.6000,
    7.8000,
    32.0000,
    3.6000,
    11.4000,
    32.0000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Floor,
    Floor,
    Floor Slab,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000;

  BuildingSurface:Detailed,
    ZF3_C Roof,
    Roof,
    Roof,
    ZF3_C,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    3.6000,
    3.6000,
    11.4000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000,
    3.6000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_S,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_N,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_W,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    7.8000,
    3.6000,
    10.6400,
    7.8000,
    3.6000,
    10.6400,
    11.4000,
    3.6000,
    3.6000,
    11.4000;

  BuildingSurface:Detailed,
    ZF3_C Wall_E,
    Wall,
    Int Wall,
    ZF3_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    7.8000,
    28.4000,
    3.6000,
    7.8000,
    28.4000,
    3.6000,
    11.4000,
    28.4000,
    10.6400,
    11.4000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    3.6600,
    4.5000,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    3.6600,
    13.6667,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    3.6600,
    22.8333,
    0.0000,
    3.6600;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    3.6600,
    9.1667,
    14.2400,
    0.3000,
    4.5000,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    3.6600,
    18.3333,
    14.2400,
    0.3000,
    13.6667,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    3.6600,
    27.5000,
    14.2400,
    0.3000,
    22.8333,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    4.5000,
    9.1667,
    0.0000,
    7.3800,
    4.5000,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    4.5000,
    18.3333,
    0.0000,
    7.3800,
    13.6667,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    4.5000,
    27.5000,
    0.0000,
    7.3800,
    22.8333,
    0.0000,
    7.3800;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    7.3800,
    9.1667,
    14.2400,
    4.5000,
    4.5000,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    7.3800,
    18.3333,
    14.2400,
    4.5000,
    13.6667,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    7.3800,
    27.5000,
    14.2400,
    4.5000,
    22.8333,
    14.2400,
    4.5000;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    8.1000,
    9.1667,
    0.0000,
    10.9800,
    4.5000,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    8.1000,
    18.3333,
    0.0000,
    10.9800,
    13.6667,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_S Window ZF3_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF3_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    8.1000,
    27.5000,
    0.0000,
    10.9800,
    22.8333,
    0.0000,
    10.9800;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    10.9800,
    9.1667,
    14.2400,
    8.1000,
    4.5000,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    10.9800,
    18.3333,
    14.2400,
    8.1000,
    13.6667,
    14.2400,
    8.1000;

  FenestrationSurface:Detailed,
    ZF3_N Window ZF3_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF3_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    10.9800,
    27.5000,
    14.2400,
    8.1000,
    22.8333,
    14.2400,
    8.1000;

  People,
    ZF1_S People,
    ZF1_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_S Lights,
    ZF1_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_S Equipment,
    ZF1_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_S Infiltration,
    ZF1_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_N People,
    ZF1_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_N Lights,
    ZF1_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_N Equipment,
    ZF1_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_N Infiltration,
    ZF1_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_W People,
    ZF1_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_W Lights,
    ZF1_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_W Equipment,
    ZF1_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_W Infiltration,
    ZF1_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_E People,
    ZF1_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_E Lights,
    ZF1_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_E Equipment,
    ZF1_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_E Infiltration,
    ZF1_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_C People,
    ZF1_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF1_C Lights,
    ZF1_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_C Equipment,
    ZF1_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_C Infiltration,
    ZF1_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_S People,
    ZF2_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_S Lights,
    ZF2_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_S Equipment,
    ZF2_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_S Infiltration,
    ZF2_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_N People,
    ZF2_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_N Lights,
    ZF2_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_N Equipment,
    ZF2_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_N Infiltration,
    ZF2_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_W People,
    ZF2_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_W Lights,
    ZF2_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_W Equipment,
    ZF2_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_W Infiltration,
    ZF2_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_E People,
    ZF2_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_E Lights,
    ZF2_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_E Equipment,
    ZF2_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_E Infiltration,
    ZF2_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_C People,
    ZF2_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF2_C Lights,
    ZF2_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_C Equipment,
    ZF2_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_C Infiltration,
    ZF2_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_S People,
    ZF3_S,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_S Lights,
    ZF3_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_S Equipment,
    ZF3_S,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_S Infiltration,
    ZF3_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_N People,
    ZF3_N,
    Office Occupancy,
    People,
    12,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_N Lights,
    ZF3_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_N Equipment,
    ZF3_N,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_N Infiltration,
    ZF3_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_W People,
    ZF3_W,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_W Lights,
    ZF3_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_W Equipment,
    ZF3_W,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_W Infiltration,
    ZF3_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_E People,
    ZF3_E,
    Office Occupancy,
    People,
    3,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_E Lights,
    ZF3_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_E Equipment,
    ZF3_E,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_E Infiltration,
    ZF3_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF3_C People,
    ZF3_C,
    Office Occupancy,
    People,
    17,
    ,
    ,
    0.3,
    ,
    ALWAYS_ON;

  Lights,
    ZF3_C Lights,
    ZF3_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF3_C Equipment,
    ZF3_C,
    Office Equipment,
    Watts/Area,
    15.0;

  ZoneInfiltration:DesignFlowRate,
    ZF3_C Infiltration,
    ZF3_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF3_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF3_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF3_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  Site:Location,
    Tianjin_Tianjin_CHN Design_Conditions,
    39.08,
    117.07,
    8.00,
    2.50;

  SizingPeriod:WeatherFileConditionType,
    Summer Extreme,
    SummerExtreme,
    SummerDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Summer Typical,
    SummerTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Extreme,
    WinterExtreme,
    WinterDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Typical,
    WinterTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Autumn Typical,
    AutumnTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Spring Typical,
    SpringTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    -10.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -10.8,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg 99% Condns DB,
    1,
    21,
    WinterDesignDay,
    -9.0,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -9.0,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Hum_n 99.6% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -5.2,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -26.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Hum_n 99% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -4.5,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -23.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg Wind 99.6% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -3.2,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -3.2,
    ,
    ,
    ,
    ,
    101295.,
    10.5,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg Wind 99% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -2.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.8,
    ,
    ,
    ,
    ,
    101295.,
    9.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    35.0,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    33.6,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.2,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    32.3,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    31.3,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.6,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    30.4,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.6,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    29.4,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.7,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    30.1,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    26.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    29.3,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    25.6,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    28.5,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    24.6,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    31.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    87500.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    30.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    83200.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    29.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    79400.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin January .4% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    8.4,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February .4% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    13.9,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.8,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March .4% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    24.1,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April .4% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    30.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.4,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May .4% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    34.9,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.1,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June .4% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    37.0,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.0,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July .4% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    36.8,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.8,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August .4% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    35.0,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.2,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September .4% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    32.0,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October .4% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    26.7,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.8,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November .4% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    18.6,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December .4% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    9.9,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.3,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 2% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    5.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.1,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 2% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    11.2,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.5,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 2% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    20.8,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.4,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 2% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    27.2,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.2,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 2% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    32.4,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.4,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 2% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    35.0,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 2% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    35.1,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 2% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    33.3,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.9,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 2% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    30.3,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.6,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 2% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    24.2,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.6,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 2% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    16.2,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.4,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 2% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    7.4,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 5% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    4.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.8,
    ,
    ,
    ,
    6.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 5% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    9.0,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.1,
    ,
    ,
    ,
    7.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 5% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    17.9,
    13.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.1,
    ,
    ,
    ,
    6.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 5% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    24.9,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.9,
    ,
    ,
    ,
    5.7,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 5% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    30.3,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.9,
    ,
    ,
    ,
    4.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 5% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    33.3,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.0,
    ,
    ,
    ,
    3.8,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 5% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    33.6,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.8,
    ,
    ,
    ,
    3.3,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 5% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    32.0,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    3.2,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 5% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    29.0,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.4,
    ,
    ,
    ,
    3.5,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 5% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    22.2,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.6,
    ,
    ,
    ,
    4.8,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 5% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    14.2,
    11.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.6,
    ,
    ,
    ,
    5.8,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 5% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    5.6,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.8,
    ,
    ,
    ,
    6.4,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 10% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    2.5,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.7,
    ,
    ,
    ,
    6.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 10% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    6.9,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    7.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 10% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    15.4,
    13.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.6,
    ,
    ,
    ,
    6.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 10% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    22.6,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.0,
    ,
    ,
    ,
    5.7,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 10% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    28.4,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.9,
    ,
    ,
    ,
    4.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 10% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    31.4,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.9,
    ,
    ,
    ,
    3.8,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 10% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    32.2,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.5,
    ,
    ,
    ,
    3.3,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 10% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    30.9,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.2,
    ,
    ,
    ,
    3.2,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 10% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    27.6,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    3.5,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 10% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    20.5,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.7,
    ,
    ,
    ,
    4.8,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 10% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    12.4,
    11.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.4,
    ,
    ,
    ,
    5.8,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 10% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    4.0,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.3,
    ,
    ,
    ,
    6.4,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January .4% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    6.6,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.7,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February .4% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    11.0,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.0,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March .4% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    21.4,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.7,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April .4% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    26.7,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.7,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May .4% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    30.1,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June .4% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    31.5,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.3,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July .4% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    33.2,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August .4% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    32.2,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.7,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September .4% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    29.3,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.6,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October .4% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    23.3,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November .4% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    15.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.5,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December .4% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    8.2,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.7,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 2% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    4.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.1,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 2% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    9.8,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.3,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 2% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    18.5,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.8,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 2% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    24.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.0,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 2% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    28.3,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 2% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    30.5,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 2% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    31.9,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 2% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.9,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.6,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 2% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    26.7,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.3,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 2% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    21.4,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.7,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 2% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    14.2,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 2% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    5.8,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.0,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 5% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    2.8,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.1,
    ,
    ,
    ,
    9.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 5% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    8.2,
    11.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.8,
    ,
    ,
    ,
    11.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 5% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    16.6,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.0,
    ,
    ,
    ,
    12.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 5% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    22.7,
    12.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.7,
    ,
    ,
    ,
    12.4,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 5% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    27.0,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.9,
    ,
    ,
    ,
    11.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 5% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    29.2,
    9.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.5,
    ,
    ,
    ,
    9.3,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 5% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.9,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.8,
    ,
    ,
    ,
    7.7,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 5% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.1,
    7.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.7,
    ,
    ,
    ,
    7.0,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 5% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    26.2,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.2,
    ,
    ,
    ,
    8.0,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 5% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    20.3,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.4,
    ,
    ,
    ,
    9.1,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 5% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    12.9,
    9.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.5,
    ,
    ,
    ,
    9.2,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 5% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    4.5,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.7,
    ,
    ,
    ,
    8.9,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 10% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    1.9,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.1,
    ,
    ,
    ,
    9.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 10% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    6.3,
    11.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.4,
    ,
    ,
    ,
    11.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 10% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    14.6,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.4,
    ,
    ,
    ,
    12.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 10% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    20.8,
    12.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.2,
    ,
    ,
    ,
    12.4,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 10% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    25.5,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.8,
    ,
    ,
    ,
    11.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 10% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    28.0,
    9.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.7,
    ,
    ,
    ,
    9.3,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 10% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.0,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.0,
    ,
    ,
    ,
    7.7,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 10% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    29.0,
    7.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.8,
    ,
    ,
    ,
    7.0,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 10% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    25.4,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.2,
    ,
    ,
    ,
    8.0,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 10% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    19.2,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.1,
    ,
    ,
    ,
    9.1,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 10% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    11.7,
    9.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.2,
    ,
    ,
    ,
    9.2,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 10% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    3.3,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.6,
    ,
    ,
    ,
    8.9,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

  ScheduleTypeLimits,
    FlowRate,
    0.0,
    10,
    CONTINUOUS;

  ScheduleTypeLimits,
    HVACTemplate Any Number;

  Schedule:Compact,
    OCCUPY-1,
    Fraction,
    Through: 12/31,
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
    Until: 8:00,
    0.0,
    Until: 11:00,
    1.00,
    Until: 12:00,
    0.80,
    Until: 13:00,
    0.40,
    Until: 14:00,
    0.80,
    Until: 18:00,
    1.00,
    Until: 19:00,
    0.50,
    Until: 21:00,
    0.10,
    Until: 24:00,
    0.0,
    For: Weekends WinterDesignDay Holiday,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    LIGHTS-1,
    Fraction,
    Through: 12/31,
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
    Until: 8:00,
    0.05,
    Until: 9:00,
    0.9,
    Until: 10:00,
    0.95,
    Until: 11:00,
    1.00,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0.8,
    Until: 14:00,
    0.9,
    Until: 18:00,
    1.00,
    Until: 19:00,
    0.60,
    Until: 21:00,
    0.40,
    Until: 24:00,
    0.05,
    For: Weekends WinterDesignDay Holiday,
    Until: 24:00,
    0.05;

  Schedule:Compact,
    EQUIP-1,
    Fraction,
    Through: 12/31,
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
    Until: 8:00,
    0.02,
    Until: 9:00,
    0.4,
    Until: 14:00,
    0.9,
    Until: 15:00,
    0.8,
    Until: 16:00,
    0.7,
    Until: 18:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 24:00,
    0.02,
    For: Weekends WinterDesignDay Holiday,
    Until: 24:00,
    0.02;

  Schedule:Compact,
    INFIL-SCH,
    Fraction,
    Through: 12/31,
    For: WeekDays CustomDay1 CustomDay2,
    Until: 7:00,
    1.0,
    Until: 21:00,
    0.0,
    Until: 24:00,
    1.0,
    For: Weekends Holiday,
    Until: 24:00,
    1.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

  Schedule:Compact,
    ActSchd,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    117.239997864;

  Schedule:Compact,
    ShadeTransSch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Htg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: WeekDays CustomDay1 CustomDay2,
    Until: 6:00,
    13.0,
    Until: 7:00,
    18.0,
    Until: 21:00,
    23.0,
    Until: 24:00,
    13.0,
    For: WeekEnds Holiday,
    Until: 24:00,
    13.0,
    For: SummerDesignDay,
    Until: 24:00,
    13.0,
    For: WinterDesignDay,
    Until: 24:00,
    23.0;

  Schedule:Compact,
    Clg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: WeekDays CustomDay1 CustomDay2,
    Until: 7:00,
    32.0,
    Until: 21:00,
    24.0,
    Until: 24:00,
    32.0,
    For: WeekEnds Holiday,
    Until: 24:00,
    32.0,
    For: SummerDesignDay,
    Until: 24:00,
    24.0,
    For: WinterDesignDay,
    Until: 24:00,
    32.0;

  Schedule:Compact,
    FanAvailSched,
    Fraction,
    Through: 12/31,
    For: WeekDays CustomDay1 CustomDay2,
    Until: 7:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends Holiday,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

  Schedule:Compact,
    HVACTemplate-Always 1,
    HVACTemplate Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    HVACTemplate-Always 4,
    HVACTemplate Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

  Schedule:Compact,
    HVACTemplate-Always 12.8,
    HVACTemplate Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    12.8;

  Schedule:Compact,
    HVACTemplate-Always 12.2,
    HVACTemplate Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    12.2;

  Schedule:Compact,
    HVACTemplate-Always 29.4,
    HVACTemplate Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    29.4;

  Sizing:System,
    DOAS,
    VentilationRequirement,
    autosize,
    1.0,
    2,
    0.008,
    11,
    0.008,
    12.8,
    12.2,
    NonCoincident,
    Yes,
    Yes,
    0.00924,
    0.003,
    DesignDay,
    0,
    ,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

  Sizing:Plant,
    Hot Water Loop Hot Water Loop,
    Heating,
    82,
    11;

  Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,
    Cooling,
    7.22,
    6.67;

  Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,
    Condenser,
    29.4,
    5.6;

  Fan:ConstantVolume,
    DOAS Supply Fan,
    FanAvailSched,
    0.7,
    1000,
    autosize,
    0.9,
    1,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet;

  Coil:Cooling:Water,
    DOAS Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    DOAS Cooling Coil ChW Inlet,
    DOAS Cooling Coil ChW Outlet,
    DOAS Mixed Air Outlet,
    DOAS Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    DOAS Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    DOAS Heating Coil HW Inlet,
    DOAS Heating Coil HW Outlet,
    DOAS Cooling Coil Outlet,
    DOAS Heating Coil Outlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    ;

  HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,
    FanAvailSched,
    autosize,
    0.7,
    0.65,
    0.750000,
    0.700000,
    0.7,
    0.65,
    0.750000,
    0.700000,
    DOAS Outdoor Air Inlet,
    DOAS Heat Recovery Supply Outlet,
    DOAS Relief Air Outlet,
    DOAS Heat Recovery Relief Outlet,
    0,
    Yes,
    Plate,
    MinimumExhaustTemperature,
    1.7,
    0.083,
    0.012,
    Yes;

  Controller:WaterCoil,
    DOAS Cooling Coil Controller,
    Temperature,
    Reverse,
    Flow,
    DOAS Cooling Coil Outlet,
    DOAS Cooling Coil ChW Inlet,
    autosize,
    autosize,
    0;

  Controller:WaterCoil,
    DOAS Heating Coil Controller,
    Temperature,
    Normal,
    Flow,
    DOAS Heating Coil Outlet,
    DOAS Heating Coil HW Inlet,
    autosize,
    autosize,
    0;

  Controller:OutdoorAir,
    DOAS OA Controller,
    DOAS Relief Air Outlet,
    DOAS Air Loop Inlet,
    DOAS Mixed Air Outlet,
    DOAS Outdoor Air Inlet,
    autosize,
    autosize,
    DifferentialEnthalpy,
    MinimumFlowWithBypass,
    ,
    ,
    ,
    ,
    12.2,
    NoLockout,
    ProportionalMinimum;

  AirLoopHVAC:ControllerList,
    DOAS Controllers,
    Controller:WaterCoil,
    DOAS Cooling Coil Controller,
    Controller:WaterCoil,
    DOAS Heating Coil Controller;

  AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,
    Controller:OutdoorAir,
    DOAS OA Controller;

  AirLoopHVAC,
    DOAS,
    DOAS Controllers,
    DOAS Availability Managers,
    autosize,
    DOAS Branches,
    ,
    DOAS Air Loop Inlet,
    DOAS Return Air Outlet,
    DOAS Supply Path Inlet,
    DOAS Supply Fan Outlet;

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,
    HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,
    OutdoorAir:Mixer,
    DOAS OA Mixing Box;

  AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,
    DOAS OA System Controllers,
    DOAS OA System Equipment;

  OutdoorAir:Mixer,
    DOAS OA Mixing Box,
    DOAS Mixed Air Outlet,
    DOAS Heat Recovery Supply Outlet,
    DOAS Relief Air Outlet,
    DOAS Air Loop Inlet;

  AirLoopHVAC:SupplyPath,
    DOAS Supply Path,
    DOAS Supply Path Inlet,
    AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter;

  AirLoopHVAC:ReturnPath,
    DOAS Return Path,
    DOAS Return Air Outlet,
    AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer;

  Branch,
    DOAS Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,
    DOAS Air Loop Inlet,
    DOAS Mixed Air Outlet,
    Coil:Cooling:Water,
    DOAS Cooling Coil,
    DOAS Mixed Air Outlet,
    DOAS Cooling Coil Outlet,
    Coil:Heating:Water,
    DOAS Heating Coil,
    DOAS Cooling Coil Outlet,
    DOAS Heating Coil Outlet,
    Fan:ConstantVolume,
    DOAS Supply Fan,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet;

  Branch,
    DOAS Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    DOAS Cooling Coil,
    DOAS Cooling Coil ChW Inlet,
    DOAS Cooling Coil ChW Outlet;

  Branch,
    DOAS Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    DOAS Heating Coil,
    DOAS Heating Coil HW Inlet,
    DOAS Heating Coil HW Outlet;

  Branch,
    Hot Water Loop HW Supply Bypass Branch,
    ,
    Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,
    Hot Water Loop HW Supply Bypass Inlet,
    Hot Water Loop HW Supply Bypass Outlet;

  Branch,
    Hot Water Loop HW Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,
    Hot Water Loop HW Supply Inlet,
    Hot Water Loop HW Pump Outlet;

  Branch,
    Hot Water Loop HW Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,
    Hot Water Loop HW Supply Outlet Pipe Inlet,
    Hot Water Loop HW Supply Outlet;

  Branch,
    Hot Water Loop HW Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,
    Hot Water Loop HW Demand Inlet,
    Hot Water Loop HW Demand Inlet Pipe Outlet;

  Branch,
    Hot Water Loop HW Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,
    Hot Water Loop HW Demand Bypass Inlet,
    Hot Water Loop HW Demand Bypass Outlet;

  Branch,
    Hot Water Loop HW Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,
    Hot Water Loop HW Demand Outlet Pipe Inlet,
    Hot Water Loop HW Demand Outlet;

  Branch,
    Main Boiler HW Branch,
    ,
    Boiler:HotWater,
    Main Boiler,
    Main Boiler HW Inlet,
    Main Boiler HW Outlet;

  Branch,
    Main Chiller ChW Branch,
    ,
    Chiller:Electric:EIR,
    Main Chiller,
    Main Chiller ChW Inlet,
    Main Chiller ChW Outlet;

  Branch,
    Main Chiller CndW Branch,
    ,
    Chiller:Electric:EIR,
    Main Chiller,
    Main Chiller Cnd Inlet,
    Main Chiller Cnd Outlet;

  Branch,
    Main Tower CndW Branch,
    ,
    CoolingTower:SingleSpeed,
    Main Tower,
    Main Tower CndW Inlet,
    Main Tower CndW Outlet;

  Branch,
    Chilled Water Loop ChW Supply Bypass Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,
    Chilled Water Loop ChW Supply Bypass Inlet,
    Chilled Water Loop ChW Supply Bypass Outlet;

  Branch,
    Chilled Water Loop ChW Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,
    Chilled Water Loop ChW Supply Inlet,
    Chilled Water Loop ChW Pump Outlet;

  Branch,
    Chilled Water Loop ChW Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,
    Chilled Water Loop ChW Supply Outlet;

  Branch,
    Chilled Water Loop ChW Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,
    Chilled Water Loop ChW Demand Inlet,
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;

  Branch,
    Chilled Water Loop ChW Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,
    Chilled Water Loop ChW Demand Bypass Inlet,
    Chilled Water Loop ChW Demand Bypass Outlet;

  Branch,
    Chilled Water Loop ChW Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,
    Chilled Water Loop ChW Demand Outlet;

  Branch,
    Chilled Water Loop CndW Supply Inlet Branch,
    ,
    Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,
    Chilled Water Loop CndW Supply Inlet,
    Chilled Water Loop CndW Pump Outlet;

  Branch,
    Chilled Water Loop CndW Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,
    Chilled Water Loop CndW Supply Outlet;

  Branch,
    Chilled Water Loop CndW Supply Bypass Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,
    Chilled Water Loop CndW Supply Bypass Inlet,
    Chilled Water Loop CndW Supply Bypass Outlet;

  Branch,
    Chilled Water Loop CndW Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,
    Chilled Water Loop CndW Demand Inlet,
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;

  Branch,
    Chilled Water Loop CndW Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,
    Chilled Water Loop CndW Demand Bypass Inlet,
    Chilled Water Loop CndW Demand Bypass Outlet;

  Branch,
    Chilled Water Loop CndW Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,
    Chilled Water Loop CndW Demand Outlet;

  BranchList,
    DOAS Branches,
    DOAS Main Branch;

  BranchList,
    Hot Water Loop HW Supply Side Branches,
    Hot Water Loop HW Supply Inlet Branch,
    Main Boiler HW Branch,
    Hot Water Loop HW Supply Bypass Branch,
    Hot Water Loop HW Supply Outlet Branch;

  BranchList,
    Chilled Water Loop ChW Supply Side Branches,
    Chilled Water Loop ChW Supply Inlet Branch,
    Main Chiller ChW Branch,
    Chilled Water Loop ChW Supply Bypass Branch,
    Chilled Water Loop ChW Supply Outlet Branch;

  BranchList,
    Chilled Water Loop CndW Supply Side Branches,
    Chilled Water Loop CndW Supply Inlet Branch,
    Main Tower CndW Branch,
    Chilled Water Loop CndW Supply Bypass Branch,
    Chilled Water Loop CndW Supply Outlet Branch;

  BranchList,
    Chilled Water Loop CndW Demand Side Branches,
    Chilled Water Loop CndW Demand Inlet Branch,
    Main Chiller CndW Branch,
    Chilled Water Loop CndW Demand Bypass Branch,
    Chilled Water Loop CndW Demand Outlet Branch;

  Connector:Splitter,
    Hot Water Loop HW Supply Splitter,
    Hot Water Loop HW Supply Inlet Branch,
    Hot Water Loop HW Supply Bypass Branch,
    Main Boiler HW Branch;

  Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,
    Chilled Water Loop ChW Supply Inlet Branch,
    Main Chiller ChW Branch,
    Chilled Water Loop ChW Supply Bypass Branch;

  Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,
    Chilled Water Loop CndW Supply Inlet Branch,
    Main Tower CndW Branch,
    Chilled Water Loop CndW Supply Bypass Branch;

  Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,
    Chilled Water Loop CndW Demand Inlet Branch,
    Main Chiller CndW Branch,
    Chilled Water Loop CndW Demand Bypass Branch;

  Connector:Mixer,
    Hot Water Loop HW Supply Mixer,
    Hot Water Loop HW Supply Outlet Branch,
    Hot Water Loop HW Supply Bypass Branch,
    Main Boiler HW Branch;

  Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,
    Chilled Water Loop ChW Supply Outlet Branch,
    Main Chiller ChW Branch,
    Chilled Water Loop ChW Supply Bypass Branch;

  Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,
    Chilled Water Loop CndW Supply Outlet Branch,
    Main Tower CndW Branch,
    Chilled Water Loop CndW Supply Bypass Branch;

  Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,
    Chilled Water Loop CndW Demand Outlet Branch,
    Main Chiller CndW Branch,
    Chilled Water Loop CndW Demand Bypass Branch;

  ConnectorList,
    Hot Water Loop HW Supply Side Connectors,
    Connector:Splitter,
    Hot Water Loop HW Supply Splitter,
    Connector:Mixer,
    Hot Water Loop HW Supply Mixer;

  ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,
    Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,
    Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer;

  ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,
    Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,
    Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer;

  ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,
    Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,
    Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer;

  OutdoorAir:Node,
    Main Tower Cooling Tower Outdoor Air Inlet Node,
    -1;

  OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,
    Hot Water Loop HW Supply Bypass Inlet,
    Hot Water Loop HW Supply Bypass Outlet;

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,
    Hot Water Loop HW Supply Outlet Pipe Inlet,
    Hot Water Loop HW Supply Outlet;

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,
    Hot Water Loop HW Demand Inlet,
    Hot Water Loop HW Demand Inlet Pipe Outlet;

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,
    Hot Water Loop HW Demand Bypass Inlet,
    Hot Water Loop HW Demand Bypass Outlet;

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,
    Hot Water Loop HW Demand Outlet Pipe Inlet,
    Hot Water Loop HW Demand Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,
    Chilled Water Loop ChW Supply Bypass Inlet,
    Chilled Water Loop ChW Supply Bypass Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,
    Chilled Water Loop ChW Supply Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,
    Chilled Water Loop ChW Demand Inlet,
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,
    Chilled Water Loop ChW Demand Bypass Inlet,
    Chilled Water Loop ChW Demand Bypass Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,
    Chilled Water Loop ChW Demand Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,
    Chilled Water Loop CndW Supply Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,
    Chilled Water Loop CndW Supply Bypass Inlet,
    Chilled Water Loop CndW Supply Bypass Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,
    Chilled Water Loop CndW Demand Inlet,
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,
    Chilled Water Loop CndW Demand Bypass Inlet,
    Chilled Water Loop CndW Demand Bypass Outlet;

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,
    Chilled Water Loop CndW Demand Outlet;

  Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,
    Chilled Water Loop CndW Supply Inlet,
    Chilled Water Loop CndW Pump Outlet,
    autosize,
    179352,
    autosize,
    0.9,
    0,
    0,
    1,
    0,
    0,
    0,
    INTERMITTENT;

  Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,
    Hot Water Loop HW Supply Inlet,
    Hot Water Loop HW Pump Outlet,
    autosize,
    179352,
    autosize,
    0.9,
    0,
    INTERMITTENT;

  Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,
    Chilled Water Loop ChW Supply Inlet,
    Chilled Water Loop ChW Pump Outlet,
    autosize,
    179352,
    autosize,
    0.9,
    0,
    INTERMITTENT;

  Boiler:HotWater,
    Main Boiler,
    NaturalGas,
    autosize,
    0.8,
    LeavingBoiler,
    Main Boiler Efficiency Curve,
    autosize,
    0,
    1.1,
    1,
    Main Boiler HW Inlet,
    Main Boiler HW Outlet,
    82,
    NotModulated,
    0,
    0.3;

  Chiller:Electric:EIR,
    Main Chiller,
    autosize,
    3.2,
    6.67,
    29.4,
    autosize,
    autosize,
    Main Chiller RecipCapFT,
    Main Chiller RecipEIRFT,
    Main Chiller RecipEIRFPLR,
    0,
    1,
    1,
    0.25,
    Main Chiller ChW Inlet,
    Main Chiller ChW Outlet,
    Main Chiller Cnd Inlet,
    Main Chiller Cnd Outlet,
    WaterCooled,
    ,
    1,
    5,
    ConstantFlow,
    0,
    ,
    ,
    1.0;

  CoolingTower:SingleSpeed,
    Main Tower,
    Main Tower CndW Inlet,
    Main Tower CndW Outlet,
    autosize,
    autosize,
    autosize,
    autosize,
    autocalculate,
    ,
    autocalculate,
    ,
    UFactorTimesAreaAndDesignWaterFlowRate,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    SaturatedExit,
    ,
    0.008,
    ConcentrationRatio,
    3,
    ,
    ,
    Main Tower Cooling Tower Outdoor Air Inlet Node,
    FanCycling,
    ,
    ,
    ,
    ,
    1.0;

  PlantLoop,
    Hot Water Loop Hot Water Loop,
    Water,
    ,
    Hot Water Loop Operation,
    Hot Water Loop HW Supply Outlet,
    95,
    10,
    autosize,
    0,
    autosize,
    Hot Water Loop HW Supply Inlet,
    Hot Water Loop HW Supply Outlet,
    Hot Water Loop HW Supply Side Branches,
    Hot Water Loop HW Supply Side Connectors,
    Hot Water Loop HW Demand Inlet,
    Hot Water Loop HW Demand Outlet,
    Hot Water Loop HW Demand Side Branches,
    Hot Water Loop HW Demand Side Connectors,
    SequentialLoad,
    ,
    SingleSetpoint;

  PlantLoop,
    Chilled Water Loop Chilled Water Loop,
    Water,
    ,
    Chilled Water Loop Chiller Operation,
    Chilled Water Loop ChW Supply Outlet,
    98,
    1,
    autosize,
    0,
    autosize,
    Chilled Water Loop ChW Supply Inlet,
    Chilled Water Loop ChW Supply Outlet,
    Chilled Water Loop ChW Supply Side Branches,
    Chilled Water Loop ChW Supply Side Connectors,
    Chilled Water Loop ChW Demand Inlet,
    Chilled Water Loop ChW Demand Outlet,
    Chilled Water Loop ChW Demand Side Branches,
    Chilled Water Loop ChW Demand Side Connectors,
    SequentialLoad,
    ,
    SingleSetpoint,
    None;

  CondenserLoop,
    Chilled Water Loop Condenser Water Loop,
    Water,
    ,
    Chilled Water Loop Condenser Operation,
    Chilled Water Loop CndW Supply Outlet,
    80,
    5,
    autosize,
    0,
    autosize,
    Chilled Water Loop CndW Supply Inlet,
    Chilled Water Loop CndW Supply Outlet,
    Chilled Water Loop CndW Supply Side Branches,
    Chilled Water Loop CndW Supply Side Connectors,
    Chilled Water Loop CndW Demand Inlet,
    Chilled Water Loop CndW Demand Outlet,
    Chilled Water Loop CndW Demand Side Branches,
    Chilled Water Loop CndW Demand Side Connectors,
    SequentialLoad;

  PlantEquipmentList,
    Hot Water Loop All Equipment,
    Boiler:HotWater,
    Main Boiler;

  PlantEquipmentList,
    Chilled Water Loop All Chillers,
    Chiller:Electric:EIR,
    Main Chiller;

  CondenserEquipmentList,
    Chilled Water Loop All Condensers,
    CoolingTower:SingleSpeed,
    Main Tower;

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,
    0,
    1000000000000000,
    Chilled Water Loop All Chillers;

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,
    0,
    1000000000000000,
    Chilled Water Loop All Condensers;

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,
    0,
    1000000000000000,
    Hot Water Loop All Equipment;

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,
    PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,
    HVACTemplate-Always 1;

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,
    PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,
    HVACTemplate-Always 1;

  CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,
    PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,
    HVACTemplate-Always 1;

  AvailabilityManager:Scheduled,
    DOAS Availability,
    FanAvailSched;

  AvailabilityManagerAssignmentList,
    DOAS Availability Managers,
    AvailabilityManager:Scheduled,
    DOAS Availability;

  SetpointManager:Scheduled,
    DOAS Cooling Supply Air Temp Manager,
    Temperature,
    HVACTemplate-Always 12.8,
    DOAS Supply Fan Outlet;

  SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,
    Temperature,
    HVACTemplate-Always 12.2,
    DOAS Supply Path Inlet;

  SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,
    Temperature,
    HVACTemplate-Always 29.4,
    Chilled Water Loop CndW Supply Outlet;

  SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,
    Temperature,
    82.2,
    -6.7,
    65.6,
    10,
    Hot Water Loop HW Supply Outlet;

  SetpointManager:OutdoorAirReset,
    Chilled Water Loop ChW Temp Manager,
    Temperature,
    7.2,
    15.6,
    6.7,
    26.7,
    Chilled Water Loop ChW Supply Outlet;

  SetpointManager:MixedAir,
    DOAS Cooling Coil Air Temp Manager,
    Temperature,
    DOAS Supply Fan Outlet,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet,
    DOAS Cooling Coil Outlet;

  SetpointManager:MixedAir,
    DOAS Heating Coil Air Temp Manager,
    Temperature,
    DOAS Supply Path Inlet,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet,
    DOAS Heating Coil Outlet;

  SetpointManager:MixedAir,
    DOAS Heat Recovery Air Temp Manager,
    Temperature,
    DOAS Supply Path Inlet,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet,
    DOAS Heat Recovery Supply Outlet;

  SetpointManager:MixedAir,
    DOAS Heat Recovery Economizer Temp Manager,
    Temperature,
    DOAS Supply Fan Outlet,
    DOAS Heating Coil Outlet,
    DOAS Supply Fan Outlet,
    DOAS Mixed Air Outlet;

  Curve:Quadratic,
    Main Boiler Efficiency Curve,
    0.97,
    0.0633,
    -0.0333,
    0.0,
    1.0;

  Curve:Quadratic,
    Main Chiller RecipEIRFPLR,
    0.088065,
    1.137742,
    -0.225806,
    0,
    1;

  Curve:Biquadratic,
    Main Chiller RecipCapFT,
    0.507883,
    0.145228,
    -0.00625644,
    -0.0011178,
    -0.0001296,
    -0.00028188,
    5,
    10,
    24,
    35;

  Curve:Biquadratic,
    Main Chiller RecipEIRFT,
    1.03076,
    -0.103536,
    0.00710208,
    0.0093186,
    0.00031752,
    -0.00104328,
    5,
    10,
    24,
    35;

  NodeList,
    ZF1_C Inlets,
    ZF1_C Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF1_C,
    ZF1_C Equipment,
    ZF1_C Inlets,
    ZF1_C Air Terminal Mixer Secondary Inlet,
    ZF1_C Air Node,
    ZF1_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_C Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_C DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_C Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_C DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_C Fan Coil,
    ZF1_C Fan Coil Inlet,
    ZF1_C Air Terminal Mixer Primary Inlet,
    ZF1_C Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_C DOAS ATU,
    ZF1_C Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF1_C DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF1_C Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF1_C Fan Coil Inlet,
    ZF1_C Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF1_C Supply Fan,
    Coil:Cooling:Water,
    ZF1_C Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF1_C Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF1_C Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF1_C Fan Coil Inlet,
    ZF1_C Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF1_C Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF1_C Cooling Coil ChW Inlet,
    ZF1_C Cooling Coil ChW Outlet,
    ZF1_C Zone Unit Fan Outlet,
    ZF1_C Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF1_C Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF1_C Heating Coil HW Inlet,
    ZF1_C Heating Coil HW Outlet,
    ZF1_C Cooling Coil Outlet,
    ZF1_C Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF1_C Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF1_C Cooling Coil,
    ZF1_C Cooling Coil ChW Inlet,
    ZF1_C Cooling Coil ChW Outlet;

  Branch,
    ZF1_C Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF1_C Heating Coil,
    ZF1_C Heating Coil HW Inlet,
    ZF1_C Heating Coil HW Outlet;

  NodeList,
    ZF1_E Inlets,
    ZF1_E Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF1_E,
    ZF1_E Equipment,
    ZF1_E Inlets,
    ZF1_E Air Terminal Mixer Secondary Inlet,
    ZF1_E Air Node,
    ZF1_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_E Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_E DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_E Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_E DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_E Fan Coil,
    ZF1_E Fan Coil Inlet,
    ZF1_E Air Terminal Mixer Primary Inlet,
    ZF1_E Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_E DOAS ATU,
    ZF1_E Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF1_E DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF1_E Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF1_E Fan Coil Inlet,
    ZF1_E Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF1_E Supply Fan,
    Coil:Cooling:Water,
    ZF1_E Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF1_E Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF1_E Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF1_E Fan Coil Inlet,
    ZF1_E Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF1_E Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF1_E Cooling Coil ChW Inlet,
    ZF1_E Cooling Coil ChW Outlet,
    ZF1_E Zone Unit Fan Outlet,
    ZF1_E Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF1_E Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF1_E Heating Coil HW Inlet,
    ZF1_E Heating Coil HW Outlet,
    ZF1_E Cooling Coil Outlet,
    ZF1_E Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF1_E Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF1_E Cooling Coil,
    ZF1_E Cooling Coil ChW Inlet,
    ZF1_E Cooling Coil ChW Outlet;

  Branch,
    ZF1_E Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF1_E Heating Coil,
    ZF1_E Heating Coil HW Inlet,
    ZF1_E Heating Coil HW Outlet;

  NodeList,
    ZF1_N Inlets,
    ZF1_N Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF1_N,
    ZF1_N Equipment,
    ZF1_N Inlets,
    ZF1_N Air Terminal Mixer Secondary Inlet,
    ZF1_N Air Node,
    ZF1_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_N Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_N DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_N Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_N DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_N Fan Coil,
    ZF1_N Fan Coil Inlet,
    ZF1_N Air Terminal Mixer Primary Inlet,
    ZF1_N Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_N DOAS ATU,
    ZF1_N Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF1_N DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF1_N Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF1_N Fan Coil Inlet,
    ZF1_N Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF1_N Supply Fan,
    Coil:Cooling:Water,
    ZF1_N Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF1_N Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF1_N Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF1_N Fan Coil Inlet,
    ZF1_N Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF1_N Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF1_N Cooling Coil ChW Inlet,
    ZF1_N Cooling Coil ChW Outlet,
    ZF1_N Zone Unit Fan Outlet,
    ZF1_N Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF1_N Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF1_N Heating Coil HW Inlet,
    ZF1_N Heating Coil HW Outlet,
    ZF1_N Cooling Coil Outlet,
    ZF1_N Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF1_N Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF1_N Cooling Coil,
    ZF1_N Cooling Coil ChW Inlet,
    ZF1_N Cooling Coil ChW Outlet;

  Branch,
    ZF1_N Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF1_N Heating Coil,
    ZF1_N Heating Coil HW Inlet,
    ZF1_N Heating Coil HW Outlet;

  NodeList,
    ZF1_S Inlets,
    ZF1_S Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF1_S,
    ZF1_S Equipment,
    ZF1_S Inlets,
    ZF1_S Air Terminal Mixer Secondary Inlet,
    ZF1_S Air Node,
    ZF1_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_S Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_S DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_S Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_S DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_S Fan Coil,
    ZF1_S Fan Coil Inlet,
    ZF1_S Air Terminal Mixer Primary Inlet,
    ZF1_S Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_S DOAS ATU,
    ZF1_S Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF1_S DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF1_S Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF1_S Fan Coil Inlet,
    ZF1_S Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF1_S Supply Fan,
    Coil:Cooling:Water,
    ZF1_S Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF1_S Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF1_S Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF1_S Fan Coil Inlet,
    ZF1_S Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF1_S Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF1_S Cooling Coil ChW Inlet,
    ZF1_S Cooling Coil ChW Outlet,
    ZF1_S Zone Unit Fan Outlet,
    ZF1_S Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF1_S Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF1_S Heating Coil HW Inlet,
    ZF1_S Heating Coil HW Outlet,
    ZF1_S Cooling Coil Outlet,
    ZF1_S Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF1_S Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF1_S Cooling Coil,
    ZF1_S Cooling Coil ChW Inlet,
    ZF1_S Cooling Coil ChW Outlet;

  Branch,
    ZF1_S Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF1_S Heating Coil,
    ZF1_S Heating Coil HW Inlet,
    ZF1_S Heating Coil HW Outlet;

  NodeList,
    ZF1_W Inlets,
    ZF1_W Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF1_W,
    ZF1_W Equipment,
    ZF1_W Inlets,
    ZF1_W Air Terminal Mixer Secondary Inlet,
    ZF1_W Air Node,
    ZF1_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_W Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF1_W DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_W Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF1_W DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF1_W Fan Coil,
    ZF1_W Fan Coil Inlet,
    ZF1_W Air Terminal Mixer Primary Inlet,
    ZF1_W Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF1_W DOAS ATU,
    ZF1_W Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF1_W DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF1_W Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF1_W Fan Coil Inlet,
    ZF1_W Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF1_W Supply Fan,
    Coil:Cooling:Water,
    ZF1_W Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF1_W Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF1_W Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF1_W Fan Coil Inlet,
    ZF1_W Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF1_W Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF1_W Cooling Coil ChW Inlet,
    ZF1_W Cooling Coil ChW Outlet,
    ZF1_W Zone Unit Fan Outlet,
    ZF1_W Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF1_W Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF1_W Heating Coil HW Inlet,
    ZF1_W Heating Coil HW Outlet,
    ZF1_W Cooling Coil Outlet,
    ZF1_W Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF1_W Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF1_W Cooling Coil,
    ZF1_W Cooling Coil ChW Inlet,
    ZF1_W Cooling Coil ChW Outlet;

  Branch,
    ZF1_W Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF1_W Heating Coil,
    ZF1_W Heating Coil HW Inlet,
    ZF1_W Heating Coil HW Outlet;

  NodeList,
    ZF2_C Inlets,
    ZF2_C Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF2_C,
    ZF2_C Equipment,
    ZF2_C Inlets,
    ZF2_C Air Terminal Mixer Secondary Inlet,
    ZF2_C Air Node,
    ZF2_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_C Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_C DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_C Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_C DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_C Fan Coil,
    ZF2_C Fan Coil Inlet,
    ZF2_C Air Terminal Mixer Primary Inlet,
    ZF2_C Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_C DOAS ATU,
    ZF2_C Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF2_C DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF2_C Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF2_C Fan Coil Inlet,
    ZF2_C Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF2_C Supply Fan,
    Coil:Cooling:Water,
    ZF2_C Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF2_C Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF2_C Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF2_C Fan Coil Inlet,
    ZF2_C Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF2_C Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF2_C Cooling Coil ChW Inlet,
    ZF2_C Cooling Coil ChW Outlet,
    ZF2_C Zone Unit Fan Outlet,
    ZF2_C Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF2_C Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF2_C Heating Coil HW Inlet,
    ZF2_C Heating Coil HW Outlet,
    ZF2_C Cooling Coil Outlet,
    ZF2_C Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF2_C Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF2_C Cooling Coil,
    ZF2_C Cooling Coil ChW Inlet,
    ZF2_C Cooling Coil ChW Outlet;

  Branch,
    ZF2_C Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF2_C Heating Coil,
    ZF2_C Heating Coil HW Inlet,
    ZF2_C Heating Coil HW Outlet;

  NodeList,
    ZF2_E Inlets,
    ZF2_E Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF2_E,
    ZF2_E Equipment,
    ZF2_E Inlets,
    ZF2_E Air Terminal Mixer Secondary Inlet,
    ZF2_E Air Node,
    ZF2_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_E Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_E DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_E Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_E DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_E Fan Coil,
    ZF2_E Fan Coil Inlet,
    ZF2_E Air Terminal Mixer Primary Inlet,
    ZF2_E Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_E DOAS ATU,
    ZF2_E Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF2_E DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF2_E Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF2_E Fan Coil Inlet,
    ZF2_E Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF2_E Supply Fan,
    Coil:Cooling:Water,
    ZF2_E Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF2_E Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF2_E Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF2_E Fan Coil Inlet,
    ZF2_E Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF2_E Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF2_E Cooling Coil ChW Inlet,
    ZF2_E Cooling Coil ChW Outlet,
    ZF2_E Zone Unit Fan Outlet,
    ZF2_E Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF2_E Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF2_E Heating Coil HW Inlet,
    ZF2_E Heating Coil HW Outlet,
    ZF2_E Cooling Coil Outlet,
    ZF2_E Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF2_E Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF2_E Cooling Coil,
    ZF2_E Cooling Coil ChW Inlet,
    ZF2_E Cooling Coil ChW Outlet;

  Branch,
    ZF2_E Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF2_E Heating Coil,
    ZF2_E Heating Coil HW Inlet,
    ZF2_E Heating Coil HW Outlet;

  NodeList,
    ZF2_N Inlets,
    ZF2_N Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF2_N,
    ZF2_N Equipment,
    ZF2_N Inlets,
    ZF2_N Air Terminal Mixer Secondary Inlet,
    ZF2_N Air Node,
    ZF2_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_N Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_N DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_N Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_N DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_N Fan Coil,
    ZF2_N Fan Coil Inlet,
    ZF2_N Air Terminal Mixer Primary Inlet,
    ZF2_N Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_N DOAS ATU,
    ZF2_N Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF2_N DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF2_N Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF2_N Fan Coil Inlet,
    ZF2_N Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF2_N Supply Fan,
    Coil:Cooling:Water,
    ZF2_N Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF2_N Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF2_N Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF2_N Fan Coil Inlet,
    ZF2_N Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF2_N Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF2_N Cooling Coil ChW Inlet,
    ZF2_N Cooling Coil ChW Outlet,
    ZF2_N Zone Unit Fan Outlet,
    ZF2_N Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF2_N Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF2_N Heating Coil HW Inlet,
    ZF2_N Heating Coil HW Outlet,
    ZF2_N Cooling Coil Outlet,
    ZF2_N Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF2_N Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF2_N Cooling Coil,
    ZF2_N Cooling Coil ChW Inlet,
    ZF2_N Cooling Coil ChW Outlet;

  Branch,
    ZF2_N Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF2_N Heating Coil,
    ZF2_N Heating Coil HW Inlet,
    ZF2_N Heating Coil HW Outlet;

  NodeList,
    ZF2_S Inlets,
    ZF2_S Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF2_S,
    ZF2_S Equipment,
    ZF2_S Inlets,
    ZF2_S Air Terminal Mixer Secondary Inlet,
    ZF2_S Air Node,
    ZF2_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_S Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_S DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_S Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_S DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_S Fan Coil,
    ZF2_S Fan Coil Inlet,
    ZF2_S Air Terminal Mixer Primary Inlet,
    ZF2_S Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_S DOAS ATU,
    ZF2_S Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF2_S DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF2_S Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF2_S Fan Coil Inlet,
    ZF2_S Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF2_S Supply Fan,
    Coil:Cooling:Water,
    ZF2_S Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF2_S Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF2_S Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF2_S Fan Coil Inlet,
    ZF2_S Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF2_S Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF2_S Cooling Coil ChW Inlet,
    ZF2_S Cooling Coil ChW Outlet,
    ZF2_S Zone Unit Fan Outlet,
    ZF2_S Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF2_S Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF2_S Heating Coil HW Inlet,
    ZF2_S Heating Coil HW Outlet,
    ZF2_S Cooling Coil Outlet,
    ZF2_S Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF2_S Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF2_S Cooling Coil,
    ZF2_S Cooling Coil ChW Inlet,
    ZF2_S Cooling Coil ChW Outlet;

  Branch,
    ZF2_S Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF2_S Heating Coil,
    ZF2_S Heating Coil HW Inlet,
    ZF2_S Heating Coil HW Outlet;

  NodeList,
    ZF2_W Inlets,
    ZF2_W Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF2_W,
    ZF2_W Equipment,
    ZF2_W Inlets,
    ZF2_W Air Terminal Mixer Secondary Inlet,
    ZF2_W Air Node,
    ZF2_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_W Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF2_W DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_W Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF2_W DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF2_W Fan Coil,
    ZF2_W Fan Coil Inlet,
    ZF2_W Air Terminal Mixer Primary Inlet,
    ZF2_W Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF2_W DOAS ATU,
    ZF2_W Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF2_W DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF2_W Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF2_W Fan Coil Inlet,
    ZF2_W Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF2_W Supply Fan,
    Coil:Cooling:Water,
    ZF2_W Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF2_W Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF2_W Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF2_W Fan Coil Inlet,
    ZF2_W Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF2_W Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF2_W Cooling Coil ChW Inlet,
    ZF2_W Cooling Coil ChW Outlet,
    ZF2_W Zone Unit Fan Outlet,
    ZF2_W Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF2_W Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF2_W Heating Coil HW Inlet,
    ZF2_W Heating Coil HW Outlet,
    ZF2_W Cooling Coil Outlet,
    ZF2_W Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF2_W Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF2_W Cooling Coil,
    ZF2_W Cooling Coil ChW Inlet,
    ZF2_W Cooling Coil ChW Outlet;

  Branch,
    ZF2_W Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF2_W Heating Coil,
    ZF2_W Heating Coil HW Inlet,
    ZF2_W Heating Coil HW Outlet;

  NodeList,
    ZF3_C Inlets,
    ZF3_C Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF3_C,
    ZF3_C Equipment,
    ZF3_C Inlets,
    ZF3_C Air Terminal Mixer Secondary Inlet,
    ZF3_C Air Node,
    ZF3_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_C Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_C DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_C Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_C DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_C Fan Coil,
    ZF3_C Fan Coil Inlet,
    ZF3_C Air Terminal Mixer Primary Inlet,
    ZF3_C Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_C DOAS ATU,
    ZF3_C Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF3_C DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF3_C Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF3_C Fan Coil Inlet,
    ZF3_C Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF3_C Supply Fan,
    Coil:Cooling:Water,
    ZF3_C Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF3_C Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF3_C Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF3_C Fan Coil Inlet,
    ZF3_C Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF3_C Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF3_C Cooling Coil ChW Inlet,
    ZF3_C Cooling Coil ChW Outlet,
    ZF3_C Zone Unit Fan Outlet,
    ZF3_C Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF3_C Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF3_C Heating Coil HW Inlet,
    ZF3_C Heating Coil HW Outlet,
    ZF3_C Cooling Coil Outlet,
    ZF3_C Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF3_C Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF3_C Cooling Coil,
    ZF3_C Cooling Coil ChW Inlet,
    ZF3_C Cooling Coil ChW Outlet;

  Branch,
    ZF3_C Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF3_C Heating Coil,
    ZF3_C Heating Coil HW Inlet,
    ZF3_C Heating Coil HW Outlet;

  NodeList,
    ZF3_E Inlets,
    ZF3_E Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF3_E,
    ZF3_E Equipment,
    ZF3_E Inlets,
    ZF3_E Air Terminal Mixer Secondary Inlet,
    ZF3_E Air Node,
    ZF3_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_E Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_E DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_E Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_E DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_E Fan Coil,
    ZF3_E Fan Coil Inlet,
    ZF3_E Air Terminal Mixer Primary Inlet,
    ZF3_E Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_E DOAS ATU,
    ZF3_E Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF3_E DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF3_E Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF3_E Fan Coil Inlet,
    ZF3_E Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF3_E Supply Fan,
    Coil:Cooling:Water,
    ZF3_E Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF3_E Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF3_E Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF3_E Fan Coil Inlet,
    ZF3_E Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF3_E Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF3_E Cooling Coil ChW Inlet,
    ZF3_E Cooling Coil ChW Outlet,
    ZF3_E Zone Unit Fan Outlet,
    ZF3_E Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF3_E Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF3_E Heating Coil HW Inlet,
    ZF3_E Heating Coil HW Outlet,
    ZF3_E Cooling Coil Outlet,
    ZF3_E Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF3_E Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF3_E Cooling Coil,
    ZF3_E Cooling Coil ChW Inlet,
    ZF3_E Cooling Coil ChW Outlet;

  Branch,
    ZF3_E Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF3_E Heating Coil,
    ZF3_E Heating Coil HW Inlet,
    ZF3_E Heating Coil HW Outlet;

  NodeList,
    ZF3_N Inlets,
    ZF3_N Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF3_N,
    ZF3_N Equipment,
    ZF3_N Inlets,
    ZF3_N Air Terminal Mixer Secondary Inlet,
    ZF3_N Air Node,
    ZF3_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_N Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_N DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_N Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_N DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_N Fan Coil,
    ZF3_N Fan Coil Inlet,
    ZF3_N Air Terminal Mixer Primary Inlet,
    ZF3_N Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_N DOAS ATU,
    ZF3_N Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF3_N DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF3_N Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF3_N Fan Coil Inlet,
    ZF3_N Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF3_N Supply Fan,
    Coil:Cooling:Water,
    ZF3_N Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF3_N Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF3_N Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF3_N Fan Coil Inlet,
    ZF3_N Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF3_N Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF3_N Cooling Coil ChW Inlet,
    ZF3_N Cooling Coil ChW Outlet,
    ZF3_N Zone Unit Fan Outlet,
    ZF3_N Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF3_N Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF3_N Heating Coil HW Inlet,
    ZF3_N Heating Coil HW Outlet,
    ZF3_N Cooling Coil Outlet,
    ZF3_N Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF3_N Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF3_N Cooling Coil,
    ZF3_N Cooling Coil ChW Inlet,
    ZF3_N Cooling Coil ChW Outlet;

  Branch,
    ZF3_N Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF3_N Heating Coil,
    ZF3_N Heating Coil HW Inlet,
    ZF3_N Heating Coil HW Outlet;

  NodeList,
    ZF3_S Inlets,
    ZF3_S Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF3_S,
    ZF3_S Equipment,
    ZF3_S Inlets,
    ZF3_S Air Terminal Mixer Secondary Inlet,
    ZF3_S Air Node,
    ZF3_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_S Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_S DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_S Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_S DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_S Fan Coil,
    ZF3_S Fan Coil Inlet,
    ZF3_S Air Terminal Mixer Primary Inlet,
    ZF3_S Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_S DOAS ATU,
    ZF3_S Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF3_S DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF3_S Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF3_S Fan Coil Inlet,
    ZF3_S Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF3_S Supply Fan,
    Coil:Cooling:Water,
    ZF3_S Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF3_S Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF3_S Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF3_S Fan Coil Inlet,
    ZF3_S Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF3_S Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF3_S Cooling Coil ChW Inlet,
    ZF3_S Cooling Coil ChW Outlet,
    ZF3_S Zone Unit Fan Outlet,
    ZF3_S Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF3_S Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF3_S Heating Coil HW Inlet,
    ZF3_S Heating Coil HW Outlet,
    ZF3_S Cooling Coil Outlet,
    ZF3_S Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF3_S Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF3_S Cooling Coil,
    ZF3_S Cooling Coil ChW Inlet,
    ZF3_S Cooling Coil ChW Outlet;

  Branch,
    ZF3_S Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF3_S Heating Coil,
    ZF3_S Heating Coil HW Inlet,
    ZF3_S Heating Coil HW Outlet;

  NodeList,
    ZF3_W Inlets,
    ZF3_W Supply Inlet;

  ZoneHVAC:EquipmentConnections,
    ZF3_W,
    ZF3_W Equipment,
    ZF3_W Inlets,
    ZF3_W Air Terminal Mixer Secondary Inlet,
    ZF3_W Air Node,
    ZF3_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF3_W Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ZF3_W DOAS ATU,
    2,
    2,
    ,
    ,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_W Fan Coil,
    1,
    1,
    ,
    ;

  AirTerminal:SingleDuct:Mixer,
    ZF3_W DOAS Air Terminal,
    ZoneHVAC:FourPipeFanCoil,
    ZF3_W Fan Coil,
    ZF3_W Fan Coil Inlet,
    ZF3_W Air Terminal Mixer Primary Inlet,
    ZF3_W Air Terminal Mixer Secondary Inlet,
    InletSide;

  ZoneHVAC:AirDistributionUnit,
    ZF3_W DOAS ATU,
    ZF3_W Fan Coil Inlet,
    AirTerminal:SingleDuct:Mixer,
    ZF3_W DOAS Air Terminal;

  ZoneHVAC:FourPipeFanCoil,
    ZF3_W Fan Coil,
    FanAvailSched,
    ConstantFanVariableFlow,
    autosize,
    ,
    ,
    0,
    ,
    ZF3_W Fan Coil Inlet,
    ZF3_W Supply Inlet,
    ,
    ,
    Fan:ConstantVolume,
    ZF3_W Supply Fan,
    Coil:Cooling:Water,
    ZF3_W Cooling Coil,
    autosize,
    0,
    0.001,
    Coil:Heating:Water,
    ZF3_W Heating Coil,
    autosize,
    0,
    0.001;

  Fan:ConstantVolume,
    ZF3_W Supply Fan,
    FanAvailSched,
    0.7,
    75,
    autosize,
    0.9,
    1,
    ZF3_W Fan Coil Inlet,
    ZF3_W Zone Unit Fan Outlet;

  Coil:Cooling:Water,
    ZF3_W Cooling Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    autosize,
    ZF3_W Cooling Coil ChW Inlet,
    ZF3_W Cooling Coil ChW Outlet,
    ZF3_W Zone Unit Fan Outlet,
    ZF3_W Cooling Coil Outlet,
    DetailedAnalysis,
    CrossFlow;

  Coil:Heating:Water,
    ZF3_W Heating Coil,
    HVACTemplate-Always 1,
    autosize,
    autosize,
    ZF3_W Heating Coil HW Inlet,
    ZF3_W Heating Coil HW Outlet,
    ZF3_W Cooling Coil Outlet,
    ZF3_W Supply Inlet,
    UFactorTimesAreaAndDesignWaterFlowRate,
    autosize,
    82.2,
    16.6,
    71.1,
    32.2,
    1.0;

  Branch,
    ZF3_W Cooling Coil ChW Branch,
    ,
    Coil:Cooling:Water,
    ZF3_W Cooling Coil,
    ZF3_W Cooling Coil ChW Inlet,
    ZF3_W Cooling Coil ChW Outlet;

  Branch,
    ZF3_W Heating Coil HW Branch,
    ,
    Coil:Heating:Water,
    ZF3_W Heating Coil,
    ZF3_W Heating Coil HW Inlet,
    ZF3_W Heating Coil HW Outlet;

  AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,
    DOAS Supply Path Inlet,
    ZF1_C Air Terminal Mixer Primary Inlet,
    ZF1_E Air Terminal Mixer Primary Inlet,
    ZF1_N Air Terminal Mixer Primary Inlet,
    ZF1_S Air Terminal Mixer Primary Inlet,
    ZF1_W Air Terminal Mixer Primary Inlet,
    ZF2_C Air Terminal Mixer Primary Inlet,
    ZF2_E Air Terminal Mixer Primary Inlet,
    ZF2_N Air Terminal Mixer Primary Inlet,
    ZF2_S Air Terminal Mixer Primary Inlet,
    ZF2_W Air Terminal Mixer Primary Inlet,
    ZF3_C Air Terminal Mixer Primary Inlet,
    ZF3_E Air Terminal Mixer Primary Inlet,
    ZF3_N Air Terminal Mixer Primary Inlet,
    ZF3_S Air Terminal Mixer Primary Inlet,
    ZF3_W Air Terminal Mixer Primary Inlet;

  AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,
    DOAS Return Air Outlet,
    ZF1_C Return Air Node,
    ZF1_E Return Air Node,
    ZF1_N Return Air Node,
    ZF1_S Return Air Node,
    ZF1_W Return Air Node,
    ZF2_C Return Air Node,
    ZF2_E Return Air Node,
    ZF2_N Return Air Node,
    ZF2_S Return Air Node,
    ZF2_W Return Air Node,
    ZF3_C Return Air Node,
    ZF3_E Return Air Node,
    ZF3_N Return Air Node,
    ZF3_S Return Air Node,
    ZF3_W Return Air Node;

  BranchList,
    Chilled Water Loop ChW Demand Side Branches,
    Chilled Water Loop ChW Demand Inlet Branch,
    ZF1_C Cooling Coil ChW Branch,
    ZF1_E Cooling Coil ChW Branch,
    ZF1_N Cooling Coil ChW Branch,
    ZF1_S Cooling Coil ChW Branch,
    ZF1_W Cooling Coil ChW Branch,
    ZF2_C Cooling Coil ChW Branch,
    ZF2_E Cooling Coil ChW Branch,
    ZF2_N Cooling Coil ChW Branch,
    ZF2_S Cooling Coil ChW Branch,
    ZF2_W Cooling Coil ChW Branch,
    ZF3_C Cooling Coil ChW Branch,
    ZF3_E Cooling Coil ChW Branch,
    ZF3_N Cooling Coil ChW Branch,
    ZF3_S Cooling Coil ChW Branch,
    ZF3_W Cooling Coil ChW Branch,
    DOAS Cooling Coil ChW Branch,
    Chilled Water Loop ChW Demand Bypass Branch,
    Chilled Water Loop ChW Demand Outlet Branch;

  Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,
    Chilled Water Loop ChW Demand Inlet Branch,
    ZF1_C Cooling Coil ChW Branch,
    ZF1_E Cooling Coil ChW Branch,
    ZF1_N Cooling Coil ChW Branch,
    ZF1_S Cooling Coil ChW Branch,
    ZF1_W Cooling Coil ChW Branch,
    ZF2_C Cooling Coil ChW Branch,
    ZF2_E Cooling Coil ChW Branch,
    ZF2_N Cooling Coil ChW Branch,
    ZF2_S Cooling Coil ChW Branch,
    ZF2_W Cooling Coil ChW Branch,
    ZF3_C Cooling Coil ChW Branch,
    ZF3_E Cooling Coil ChW Branch,
    ZF3_N Cooling Coil ChW Branch,
    ZF3_S Cooling Coil ChW Branch,
    ZF3_W Cooling Coil ChW Branch,
    DOAS Cooling Coil ChW Branch,
    Chilled Water Loop ChW Demand Bypass Branch;

  Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,
    Chilled Water Loop ChW Demand Outlet Branch,
    ZF1_C Cooling Coil ChW Branch,
    ZF1_E Cooling Coil ChW Branch,
    ZF1_N Cooling Coil ChW Branch,
    ZF1_S Cooling Coil ChW Branch,
    ZF1_W Cooling Coil ChW Branch,
    ZF2_C Cooling Coil ChW Branch,
    ZF2_E Cooling Coil ChW Branch,
    ZF2_N Cooling Coil ChW Branch,
    ZF2_S Cooling Coil ChW Branch,
    ZF2_W Cooling Coil ChW Branch,
    ZF3_C Cooling Coil ChW Branch,
    ZF3_E Cooling Coil ChW Branch,
    ZF3_N Cooling Coil ChW Branch,
    ZF3_S Cooling Coil ChW Branch,
    ZF3_W Cooling Coil ChW Branch,
    DOAS Cooling Coil ChW Branch,
    Chilled Water Loop ChW Demand Bypass Branch;

  ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,
    Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,
    Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer;

  BranchList,
    Hot Water Loop HW Demand Side Branches,
    Hot Water Loop HW Demand Inlet Branch,
    ZF1_C Heating Coil HW Branch,
    ZF1_E Heating Coil HW Branch,
    ZF1_N Heating Coil HW Branch,
    ZF1_S Heating Coil HW Branch,
    ZF1_W Heating Coil HW Branch,
    ZF2_C Heating Coil HW Branch,
    ZF2_E Heating Coil HW Branch,
    ZF2_N Heating Coil HW Branch,
    ZF2_S Heating Coil HW Branch,
    ZF2_W Heating Coil HW Branch,
    ZF3_C Heating Coil HW Branch,
    ZF3_E Heating Coil HW Branch,
    ZF3_N Heating Coil HW Branch,
    ZF3_S Heating Coil HW Branch,
    ZF3_W Heating Coil HW Branch,
    DOAS Heating Coil HW Branch,
    Hot Water Loop HW Demand Bypass Branch,
    Hot Water Loop HW Demand Outlet Branch;

  Connector:Splitter,
    Hot Water Loop HW Demand Splitter,
    Hot Water Loop HW Demand Inlet Branch,
    ZF1_C Heating Coil HW Branch,
    ZF1_E Heating Coil HW Branch,
    ZF1_N Heating Coil HW Branch,
    ZF1_S Heating Coil HW Branch,
    ZF1_W Heating Coil HW Branch,
    ZF2_C Heating Coil HW Branch,
    ZF2_E Heating Coil HW Branch,
    ZF2_N Heating Coil HW Branch,
    ZF2_S Heating Coil HW Branch,
    ZF2_W Heating Coil HW Branch,
    ZF3_C Heating Coil HW Branch,
    ZF3_E Heating Coil HW Branch,
    ZF3_N Heating Coil HW Branch,
    ZF3_S Heating Coil HW Branch,
    ZF3_W Heating Coil HW Branch,
    DOAS Heating Coil HW Branch,
    Hot Water Loop HW Demand Bypass Branch;

  Connector:Mixer,
    Hot Water Loop HW Demand Mixer,
    Hot Water Loop HW Demand Outlet Branch,
    ZF1_C Heating Coil HW Branch,
    ZF1_E Heating Coil HW Branch,
    ZF1_N Heating Coil HW Branch,
    ZF1_S Heating Coil HW Branch,
    ZF1_W Heating Coil HW Branch,
    ZF2_C Heating Coil HW Branch,
    ZF2_E Heating Coil HW Branch,
    ZF2_N Heating Coil HW Branch,
    ZF2_S Heating Coil HW Branch,
    ZF2_W Heating Coil HW Branch,
    ZF3_C Heating Coil HW Branch,
    ZF3_E Heating Coil HW Branch,
    ZF3_N Heating Coil HW Branch,
    ZF3_S Heating Coil HW Branch,
    ZF3_W Heating Coil HW Branch,
    DOAS Heating Coil HW Branch,
    Hot Water Loop HW Demand Bypass Branch;

  ConnectorList,
    Hot Water Loop HW Demand Side Connectors,
    Connector:Splitter,
    Hot Water Loop HW Demand Splitter,
    Connector:Mixer,
    Hot Water Loop HW Demand Mixer;

  Schedule:Compact,
    Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    4,
    For: WinterDesignDay,
    Until: 24:00,
    4,
    For: AllOtherDays,
    Until: 24:00,
    4;

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,
    Htg-SetP-Sch,
    Clg-SetP-Sch;

  ZoneControl:Thermostat,
    ZF1_C Control,
    ZF1_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_E Control,
    ZF1_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_N Control,
    ZF1_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_S Control,
    ZF1_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_W Control,
    ZF1_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_C Control,
    ZF2_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_E Control,
    ZF2_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_N Control,
    ZF2_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_S Control,
    ZF2_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_W Control,
    ZF2_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_C Control,
    ZF3_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_E Control,
    ZF3_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_N Control,
    ZF3_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_S Control,
    ZF3_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF3_W Control,
    ZF3_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  OutputControl:Table:Style,
    CommaAndHTML,
    JtoKWH;

  Output:Table:SummaryReports,
    AllSummary;

  Output:Meter,
    Electricity:HVAC,
    Monthly;

  Output:Meter,
    Fans:Electricity,
    Monthly;

  Output:Meter,
    Cooling:Electricity,
    Monthly;

  Output:Meter,
    Heating:Electricity,
    Monthly;

  Output:Variable,
    DOAS Outdoor Air Inlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Supply Fan Outlet,
    System Node Mass Flow Rate,
    Hourly;

  Output:Variable,
    DOAS Heat Recovery,
    Heat Exchanger Supply Air Bypass Mass Flow Rate,
    Hourly;
