  Version,
    23.2;

  SimulationControl,
    YES,
    NO,
    NO,
    YES,
    YES,
    No,
    1;

  Building,
    Tianjin Medium Office Ideal Loads Pilot,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    100,
    6;

  RunPeriod,
    annual,
    1,
    1,
    ,
    12,
    31,
    ,
    Sunday,
    No,
    No,
    No,
    Yes,
    Yes;

  Timestep,
    6;

  SurfaceConvectionAlgorithm:Inside,
    TARP;

  SurfaceConvectionAlgorithm:Outside,
    DOE-2;

  HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

  Sizing:Parameters,
    1.33,
    1.33,
    6;

  ConvergenceLimits,
    2,
    25;

  ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

  Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

  Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527,
    19.527;

  ScheduleTypeLimits,
    Any Number;

  ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

  ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

  ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

  ScheduleTypeLimits,
    ActivityLevel,
    0,
    500,
    CONTINUOUS;

  Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

  Schedule:Compact,
    Office Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.0,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Activity,
    ActivityLevel,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120;

  Schedule:Compact,
    Office Lighting,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.05,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    Office Equipment,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.8,
    Until: 13:00,
    0.5,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.1,
    For: Saturday WinterDesignDay,
    Until: 8:00,
    0.1,
    Until: 12:00,
    0.5,
    Until: 24:00,
    0.1,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

  Schedule:Compact,
    HVAC Operation,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 7:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 7:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

  Material,
    M01 200mm Brick,
    MediumRough,
    0.200,
    0.890,
    1920,
    790,
    0.900,
    0.840,
    0.950;

  Material,
    M02 100mm Brick,
    MediumRough,
    0.100,
    0.890,
    1920,
    790,
    0.900;

  Material,
    M03 Wall XPS,
    MediumRough,
    0.050,
    0.030,
    35,
    1400,
    0.900;

  Material,
    M04 200mm Concrete Roof,
    MediumRough,
    0.200,
    1.310,
    2240,
    840,
    0.900;

  Material,
    M05 150mm Heavyweight Concrete Floor,
    MediumRough,
    0.150,
    1.950,
    2240,
    900,
    0.900;

  Material,
    M06 20mm Plaster,
    Smooth,
    0.020,
    0.720,
    1850,
    840,
    0.900;

  Material,
    M07 20mm Cement Mortar,
    Smooth,
    0.020,
    0.930,
    1800,
    1050,
    0.900;

  Material,
    M08 10mm Ceramic Tile,
    Smooth,
    0.010,
    1.500,
    2000,
    920,
    0.900;

  Material,
    M09 Roof XPS,
    MediumRough,
    0.070,
    0.030,
    35,
    1400,
    0.900;

  WindowMaterial:Glazing,
    Clear 3mm,
    SpectralAverage,
    ,
    0.0030,
    0.837,
    0.075,
    0.075,
    0.898,
    0.081,
    0.081,
    0.0,
    0.84,
    0.84;

  WindowMaterial:Gas,
    Air 12mm,
    Air,
    0.0127;

  Construction,
    Ext Wall,
    M06 20mm Plaster,
    M01 200mm Brick,
    M03 Wall XPS,
    M07 20mm Cement Mortar;

  Construction,
    Int Wall,
    M06 20mm Plaster,
    M02 100mm Brick,
    M06 20mm Plaster;

  Construction,
    Roof,
    M09 Roof XPS,
    M04 200mm Concrete Roof,
    M07 20mm Cement Mortar;

  Construction,
    Floor Slab,
    M05 150mm Heavyweight Concrete Floor,
    M08 10mm Ceramic Tile;

  Construction,
    Double Clear 3mm,
    Clear 3mm,
    Air 12mm,
    Clear 3mm;

  GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    World;

  Zone,
    ZF1_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF1_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF1_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  Zone,
    ZF2_S,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_N,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    115.2;

  Zone,
    ZF2_W,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_E,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    25.34;

  Zone,
    ZF2_C,
    0.0,
    0.0,
    0.0,
    1,
    1,
    ,
    174.59;

  BuildingSurface:Detailed,
    ZF1_S Floor,
    Floor,
    Floor Slab,
    ZF1_S,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_S Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    3.5000,
    32.0000,
    0.0000,
    3.5000,
    32.0000,
    3.6000,
    3.5000,
    0.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_S Wall_S,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    3.5000,
    0.0000,
    0.0000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_S Wall_N,
    Wall,
    Int Wall,
    ZF1_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_S Wall_W,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    3.6000,
    3.5000,
    0.0000,
    0.0000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_S Wall_E,
    Wall,
    Ext Wall,
    ZF1_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    0.0000,
    0.0000,
    32.0000,
    0.0000,
    3.5000,
    32.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_N Floor,
    Floor,
    Floor Slab,
    ZF1_N,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_N Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    14.2400,
    3.5000,
    0.0000,
    14.2400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_N Wall_S,
    Wall,
    Int Wall,
    ZF1_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    3.5000,
    0.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_N Wall_N,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    3.5000,
    32.0000,
    14.2400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_N Wall_W,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    14.2400,
    0.0000,
    0.0000,
    14.2400,
    3.5000,
    0.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_N Wall_E,
    Wall,
    Ext Wall,
    ZF1_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    14.2400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_W Floor,
    Floor,
    Floor Slab,
    ZF1_W,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_W Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    3.5000,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    10.6400,
    3.5000,
    0.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_W Wall_S,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    3.5000,
    0.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_W Wall_N,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_W Wall_W,
    Wall,
    Ext Wall,
    ZF1_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    0.0000,
    0.0000,
    10.6400,
    0.0000,
    0.0000,
    10.6400,
    3.5000,
    0.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_W Wall_E,
    Wall,
    Int Wall,
    ZF1_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_E Floor,
    Floor,
    Floor Slab,
    ZF1_E,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_E Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_E Wall_S,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    3.5000,
    28.4000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_E Wall_N,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_E Wall_W,
    Wall,
    Int Wall,
    ZF1_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    3.5000,
    28.4000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_E Wall_E,
    Wall,
    Ext Wall,
    ZF1_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    0.0000,
    32.0000,
    3.6000,
    0.0000,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_C Floor,
    Floor,
    Floor Slab,
    ZF1_C,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000;

  BuildingSurface:Detailed,
    ZF1_C Ceiling,
    Ceiling,
    Floor Slab,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    3.5000,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_C Wall_S,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    3.5000,
    3.6000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_C Wall_N,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_C Wall_W,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    0.0000,
    3.6000,
    10.6400,
    0.0000,
    3.6000,
    10.6400,
    3.5000,
    3.6000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF1_C Wall_E,
    Wall,
    Int Wall,
    ZF1_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    0.0000,
    28.4000,
    3.6000,
    0.0000,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_S Floor,
    Floor,
    Floor Slab,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    0.0000,
    3.5000,
    0.0000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    0.0000,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_S Roof,
    Roof,
    Roof,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    7.0000,
    32.0000,
    0.0000,
    7.0000,
    32.0000,
    3.6000,
    7.0000,
    0.0000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_S Wall_S,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    3.5000,
    32.0000,
    0.0000,
    3.5000,
    32.0000,
    0.0000,
    7.0000,
    0.0000,
    0.0000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_S Wall_N,
    Wall,
    Int Wall,
    ZF2_S,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    3.6000,
    3.5000,
    0.0000,
    3.6000,
    3.5000,
    0.0000,
    3.6000,
    7.0000,
    32.0000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_S Wall_W,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    0.0000,
    3.5000,
    0.0000,
    3.6000,
    3.5000,
    0.0000,
    3.6000,
    7.0000,
    0.0000,
    0.0000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_S Wall_E,
    Wall,
    Ext Wall,
    ZF2_S,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    0.0000,
    3.5000,
    32.0000,
    0.0000,
    7.0000,
    32.0000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_N Floor,
    Floor,
    Floor Slab,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    3.5000,
    0.0000,
    14.2400,
    3.5000,
    32.0000,
    14.2400,
    3.5000,
    32.0000,
    10.6400,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_N Roof,
    Roof,
    Roof,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    7.0000,
    32.0000,
    10.6400,
    7.0000,
    32.0000,
    14.2400,
    7.0000,
    0.0000,
    14.2400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_N Wall_S,
    Wall,
    Int Wall,
    ZF2_N,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    7.0000,
    0.0000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_N Wall_N,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    3.5000,
    0.0000,
    14.2400,
    3.5000,
    0.0000,
    14.2400,
    7.0000,
    32.0000,
    14.2400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_N Wall_W,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    10.6400,
    3.5000,
    0.0000,
    14.2400,
    3.5000,
    0.0000,
    14.2400,
    7.0000,
    0.0000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_N Wall_E,
    Wall,
    Ext Wall,
    ZF2_N,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    14.2400,
    3.5000,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    7.0000,
    32.0000,
    14.2400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_W Floor,
    Floor,
    Floor Slab,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    3.5000,
    0.0000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    3.5000,
    3.6000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_W Roof,
    Roof,
    Roof,
    ZF2_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    7.0000,
    3.6000,
    3.6000,
    7.0000,
    3.6000,
    10.6400,
    7.0000,
    0.0000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_W Wall_S,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    0.0000,
    3.6000,
    3.5000,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    3.6000,
    7.0000,
    0.0000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_W Wall_N,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    3.5000,
    0.0000,
    10.6400,
    3.5000,
    0.0000,
    10.6400,
    7.0000,
    3.6000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_W Wall_W,
    Wall,
    Ext Wall,
    ZF2_W,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    0.0000,
    3.6000,
    3.5000,
    0.0000,
    10.6400,
    3.5000,
    0.0000,
    10.6400,
    7.0000,
    0.0000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_W Wall_E,
    Wall,
    Int Wall,
    ZF2_W,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    10.6400,
    3.5000,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    3.6000,
    7.0000,
    3.6000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_E Floor,
    Floor,
    Floor Slab,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    10.6400,
    3.5000,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_E Roof,
    Roof,
    Roof,
    ZF2_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    28.4000,
    3.6000,
    7.0000,
    32.0000,
    3.6000,
    7.0000,
    32.0000,
    10.6400,
    7.0000,
    28.4000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_E Wall_S,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    7.0000,
    28.4000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_E Wall_N,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    32.0000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    7.0000,
    32.0000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_E Wall_W,
    Wall,
    Int Wall,
    ZF2_E,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    7.0000,
    28.4000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_E Wall_E,
    Wall,
    Ext Wall,
    ZF2_E,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    32.0000,
    10.6400,
    3.5000,
    32.0000,
    3.6000,
    3.5000,
    32.0000,
    3.6000,
    7.0000,
    32.0000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_C Floor,
    Floor,
    Floor Slab,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    10.6400,
    3.5000,
    28.4000,
    10.6400,
    3.5000,
    28.4000,
    3.6000,
    3.5000;

  BuildingSurface:Detailed,
    ZF2_C Roof,
    Roof,
    Roof,
    ZF2_C,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    0.0,
    4,
    3.6000,
    3.6000,
    7.0000,
    28.4000,
    3.6000,
    7.0000,
    28.4000,
    10.6400,
    7.0000,
    3.6000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_C Wall_S,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    3.5000,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    3.6000,
    7.0000,
    3.6000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_C Wall_N,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    7.0000,
    28.4000,
    10.6400,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_C Wall_W,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    3.6000,
    3.6000,
    3.5000,
    3.6000,
    10.6400,
    3.5000,
    3.6000,
    10.6400,
    7.0000,
    3.6000,
    3.6000,
    7.0000;

  BuildingSurface:Detailed,
    ZF2_C Wall_E,
    Wall,
    Int Wall,
    ZF2_C,
    ,
    Adiabatic,
    ,
    ,
    ,
    0.0,
    4,
    28.4000,
    10.6400,
    3.5000,
    28.4000,
    3.6000,
    3.5000,
    28.4000,
    3.6000,
    7.0000,
    28.4000,
    10.6400,
    7.0000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    0.3000,
    9.1667,
    0.0000,
    3.1000,
    4.5000,
    0.0000,
    3.1000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    0.3000,
    18.3333,
    0.0000,
    3.1000,
    13.6667,
    0.0000,
    3.1000;

  FenestrationSurface:Detailed,
    ZF1_S Window ZF1_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF1_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    0.3000,
    27.5000,
    0.0000,
    3.1000,
    22.8333,
    0.0000,
    3.1000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    3.1000,
    9.1667,
    14.2400,
    3.1000,
    9.1667,
    14.2400,
    0.3000,
    4.5000,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    3.1000,
    18.3333,
    14.2400,
    3.1000,
    18.3333,
    14.2400,
    0.3000,
    13.6667,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF1_N Window ZF1_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF1_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    3.1000,
    27.5000,
    14.2400,
    3.1000,
    27.5000,
    14.2400,
    0.3000,
    22.8333,
    14.2400,
    0.3000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 1,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    0.0000,
    3.8000,
    9.1667,
    0.0000,
    3.8000,
    9.1667,
    0.0000,
    6.6000,
    4.5000,
    0.0000,
    6.6000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 2,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    0.0000,
    3.8000,
    18.3333,
    0.0000,
    3.8000,
    18.3333,
    0.0000,
    6.6000,
    13.6667,
    0.0000,
    6.6000;

  FenestrationSurface:Detailed,
    ZF2_S Window ZF2_S Wall_S 3,
    Window,
    Double Clear 3mm,
    ZF2_S Wall_S,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    0.0000,
    3.8000,
    27.5000,
    0.0000,
    3.8000,
    27.5000,
    0.0000,
    6.6000,
    22.8333,
    0.0000,
    6.6000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 1,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    4.5000,
    14.2400,
    6.6000,
    9.1667,
    14.2400,
    6.6000,
    9.1667,
    14.2400,
    3.8000,
    4.5000,
    14.2400,
    3.8000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 2,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    13.6667,
    14.2400,
    6.6000,
    18.3333,
    14.2400,
    6.6000,
    18.3333,
    14.2400,
    3.8000,
    13.6667,
    14.2400,
    3.8000;

  FenestrationSurface:Detailed,
    ZF2_N Window ZF2_N Wall_N 3,
    Window,
    Double Clear 3mm,
    ZF2_N Wall_N,
    ,
    0.0,
    ,
    1,
    4,
    22.8333,
    14.2400,
    6.6000,
    27.5000,
    14.2400,
    6.6000,
    27.5000,
    14.2400,
    3.8000,
    22.8333,
    14.2400,
    3.8000;

  People,
    ZF1_S People,
    ZF1_S,
    Office Occupancy,
    People,
    19,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF1_S Lights,
    ZF1_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_S Equipment,
    ZF1_S,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_S Infiltration,
    ZF1_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_N People,
    ZF1_N,
    Office Occupancy,
    People,
    19,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF1_N Lights,
    ZF1_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_N Equipment,
    ZF1_N,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_N Infiltration,
    ZF1_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_W People,
    ZF1_W,
    Office Occupancy,
    People,
    4,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF1_W Lights,
    ZF1_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_W Equipment,
    ZF1_W,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_W Infiltration,
    ZF1_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_E People,
    ZF1_E,
    Office Occupancy,
    People,
    4,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF1_E Lights,
    ZF1_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_E Equipment,
    ZF1_E,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_E Infiltration,
    ZF1_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF1_C People,
    ZF1_C,
    Office Occupancy,
    People,
    29,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF1_C Lights,
    ZF1_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF1_C Equipment,
    ZF1_C,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF1_C Infiltration,
    ZF1_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF1_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF1_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF1_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_S People,
    ZF2_S,
    Office Occupancy,
    People,
    19,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF2_S Lights,
    ZF2_S,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_S Equipment,
    ZF2_S,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_S Infiltration,
    ZF2_S,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_S Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_S,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_N People,
    ZF2_N,
    Office Occupancy,
    People,
    19,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF2_N Lights,
    ZF2_N,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_N Equipment,
    ZF2_N,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_N Infiltration,
    ZF2_N,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_N Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_N,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_W People,
    ZF2_W,
    Office Occupancy,
    People,
    4,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF2_W Lights,
    ZF2_W,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_W Equipment,
    ZF2_W,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_W Infiltration,
    ZF2_W,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_W Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_W,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_E People,
    ZF2_E,
    Office Occupancy,
    People,
    4,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF2_E Lights,
    ZF2_E,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_E Equipment,
    ZF2_E,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_E Infiltration,
    ZF2_E,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_E Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_E,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  People,
    ZF2_C People,
    ZF2_C,
    Office Occupancy,
    People,
    29,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity;

  Lights,
    ZF2_C Lights,
    ZF2_C,
    Office Lighting,
    Watts/Area,
    10.0;

  ElectricEquipment,
    ZF2_C Equipment,
    ZF2_C,
    Office Equipment,
    Watts/Area,
    20.0;

  ZoneInfiltration:DesignFlowRate,
    ZF2_C Infiltration,
    ZF2_C,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    0.5;

  DesignSpecification:OutdoorAir,
    ZF2_C Outdoor Air,
    Flow/Person,
    0.00833,
    ,
    ,
    ;

  Sizing:Zone,
    ZF2_C,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    50.0,
    ,
    0.008,
    0.008,
    ZF2_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_S Inlet Nodes,
    ZF1_S Supply Inlet;

  NodeList,
    ZF1_N Inlet Nodes,
    ZF1_N Supply Inlet;

  NodeList,
    ZF1_W Inlet Nodes,
    ZF1_W Supply Inlet;

  NodeList,
    ZF1_E Inlet Nodes,
    ZF1_E Supply Inlet;

  NodeList,
    ZF1_C Inlet Nodes,
    ZF1_C Supply Inlet;

  NodeList,
    ZF2_S Inlet Nodes,
    ZF2_S Supply Inlet;

  NodeList,
    ZF2_N Inlet Nodes,
    ZF2_N Supply Inlet;

  NodeList,
    ZF2_W Inlet Nodes,
    ZF2_W Supply Inlet;

  NodeList,
    ZF2_E Inlet Nodes,
    ZF2_E Supply Inlet;

  NodeList,
    ZF2_C Inlet Nodes,
    ZF2_C Supply Inlet;

  Site:Location,
    Tianjin_Tianjin_CHN Design_Conditions,
    39.08,
    117.07,
    8.00,
    2.50;

  SizingPeriod:WeatherFileConditionType,
    Summer Extreme,
    SummerExtreme,
    SummerDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Summer Typical,
    SummerTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Extreme,
    WinterExtreme,
    WinterDesignDay,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Winter Typical,
    WinterTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Autumn Typical,
    AutumnTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:WeatherFileConditionType,
    Spring Typical,
    SpringTypical,
    Monday,
    Yes,
    Yes;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    -10.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -10.8,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg 99% Condns DB,
    1,
    21,
    WinterDesignDay,
    -9.0,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -9.0,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Hum_n 99.6% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -5.2,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -26.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Hum_n 99% Condns DP=>MCDB,
    1,
    21,
    WinterDesignDay,
    -4.5,
    0.0,
    DefaultMultipliers,
    ,
    Dewpoint,
    -23.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg Wind 99.6% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -3.2,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -3.2,
    ,
    ,
    ,
    ,
    101295.,
    10.5,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Htg Wind 99% Condns WS=>MCDB,
    1,
    21,
    WinterDesignDay,
    -2.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.8,
    ,
    ,
    ,
    ,
    101295.,
    9.4,
    0,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    35.0,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    33.6,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.2,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    32.3,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.0,
    ,
    ,
    ,
    3.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    31.3,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.6,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    30.4,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.6,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    29.4,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.7,
    ,
    ,
    ,
    3.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    30.1,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    26.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    29.3,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    25.6,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns DP=>MDB,
    7,
    21,
    SummerDesignDay,
    28.5,
    7.7,
    DefaultMultipliers,
    ,
    Dewpoint,
    24.6,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg .4% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    31.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    87500.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 1% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    30.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    83200.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin Ann Clg 2% Condns Enth=>MDB,
    7,
    21,
    SummerDesignDay,
    29.4,
    7.7,
    DefaultMultipliers,
    ,
    Enthalpy,
    ,
    ,
    ,
    79400.0,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin January .4% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    8.4,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February .4% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    13.9,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.8,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March .4% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    24.1,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    12.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April .4% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    30.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.4,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May .4% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    34.9,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.1,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June .4% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    37.0,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.0,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July .4% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    36.8,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.8,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August .4% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    35.0,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.2,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September .4% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    32.0,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October .4% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    26.7,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.8,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November .4% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    18.6,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December .4% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    9.9,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.3,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 2% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    5.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.1,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 2% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    11.2,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.5,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 2% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    20.8,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.4,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 2% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    27.2,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.2,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 2% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    32.4,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.4,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 2% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    35.0,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 2% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    35.1,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 2% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    33.3,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.9,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 2% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    30.3,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.6,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 2% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    24.2,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.6,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 2% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    16.2,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.4,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 2% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    7.4,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 5% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    4.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.8,
    ,
    ,
    ,
    6.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 5% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    9.0,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.1,
    ,
    ,
    ,
    7.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 5% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    17.9,
    13.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.1,
    ,
    ,
    ,
    6.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 5% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    24.9,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.9,
    ,
    ,
    ,
    5.7,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 5% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    30.3,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.9,
    ,
    ,
    ,
    4.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 5% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    33.3,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.0,
    ,
    ,
    ,
    3.8,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 5% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    33.6,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.8,
    ,
    ,
    ,
    3.3,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 5% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    32.0,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    3.2,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 5% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    29.0,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.4,
    ,
    ,
    ,
    3.5,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 5% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    22.2,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.6,
    ,
    ,
    ,
    4.8,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 5% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    14.2,
    11.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.6,
    ,
    ,
    ,
    5.8,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 5% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    5.6,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.8,
    ,
    ,
    ,
    6.4,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 10% Condns DB=>MCWB,
    1,
    21,
    SummerDesignDay,
    2.5,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.7,
    ,
    ,
    ,
    6.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 10% Condns DB=>MCWB,
    2,
    21,
    SummerDesignDay,
    6.9,
    12.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.8,
    ,
    ,
    ,
    7.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 10% Condns DB=>MCWB,
    3,
    21,
    SummerDesignDay,
    15.4,
    13.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.6,
    ,
    ,
    ,
    6.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 10% Condns DB=>MCWB,
    4,
    21,
    SummerDesignDay,
    22.6,
    14.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.0,
    ,
    ,
    ,
    5.7,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 10% Condns DB=>MCWB,
    5,
    21,
    SummerDesignDay,
    28.4,
    14.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.9,
    ,
    ,
    ,
    4.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 10% Condns DB=>MCWB,
    6,
    21,
    SummerDesignDay,
    31.4,
    12.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    20.9,
    ,
    ,
    ,
    3.8,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 10% Condns DB=>MCWB,
    7,
    21,
    SummerDesignDay,
    32.2,
    10.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.5,
    ,
    ,
    ,
    3.3,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 10% Condns DB=>MCWB,
    8,
    21,
    SummerDesignDay,
    30.9,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.2,
    ,
    ,
    ,
    3.2,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 10% Condns DB=>MCWB,
    9,
    21,
    SummerDesignDay,
    27.6,
    10.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    3.5,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 10% Condns DB=>MCWB,
    10,
    21,
    SummerDesignDay,
    20.5,
    11.8,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.7,
    ,
    ,
    ,
    4.8,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 10% Condns DB=>MCWB,
    11,
    21,
    SummerDesignDay,
    12.4,
    11.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.4,
    ,
    ,
    ,
    5.8,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 10% Condns DB=>MCWB,
    12,
    21,
    SummerDesignDay,
    4.0,
    10.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.3,
    ,
    ,
    ,
    6.4,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January .4% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    6.6,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.7,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February .4% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    11.0,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    7.0,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March .4% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    21.4,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.7,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April .4% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    26.7,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.7,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May .4% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    30.1,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.5,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June .4% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    31.5,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.3,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July .4% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    33.2,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August .4% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    32.2,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    28.7,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September .4% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    29.3,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.6,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October .4% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    23.3,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.5,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November .4% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    15.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    13.5,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December .4% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    8.2,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    4.7,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 2% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    4.7,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.1,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 2% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    9.8,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    5.3,
    ,
    ,
    ,
    ,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 2% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    18.5,
    10.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.8,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 2% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    24.1,
    10.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.0,
    ,
    ,
    ,
    ,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 2% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    28.3,
    10.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.1,
    ,
    ,
    ,
    ,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 2% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    30.5,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    24.4,
    ,
    ,
    ,
    ,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 2% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    31.9,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.7,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 2% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.9,
    7.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    27.6,
    ,
    ,
    ,
    ,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 2% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    26.7,
    9.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.3,
    ,
    ,
    ,
    ,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 2% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    21.4,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.7,
    ,
    ,
    ,
    ,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 2% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    14.2,
    8.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    11.1,
    ,
    ,
    ,
    ,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 2% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    5.8,
    8.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.0,
    ,
    ,
    ,
    ,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 5% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    2.8,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -0.1,
    ,
    ,
    ,
    9.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 5% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    8.2,
    11.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    3.8,
    ,
    ,
    ,
    11.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 5% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    16.6,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    10.0,
    ,
    ,
    ,
    12.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 5% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    22.7,
    12.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.7,
    ,
    ,
    ,
    12.4,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 5% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    27.0,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    19.9,
    ,
    ,
    ,
    11.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 5% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    29.2,
    9.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    23.5,
    ,
    ,
    ,
    9.3,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 5% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.9,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.8,
    ,
    ,
    ,
    7.7,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 5% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    30.1,
    7.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.7,
    ,
    ,
    ,
    7.0,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 5% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    26.2,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.2,
    ,
    ,
    ,
    8.0,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 5% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    20.3,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    16.4,
    ,
    ,
    ,
    9.1,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 5% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    12.9,
    9.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    9.5,
    ,
    ,
    ,
    9.2,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 5% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    4.5,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    1.7,
    ,
    ,
    ,
    8.9,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  SizingPeriod:DesignDay,
    Tianjin January 10% Condns WB=>MCDB,
    1,
    21,
    SummerDesignDay,
    1.9,
    9.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    -1.1,
    ,
    ,
    ,
    9.6,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.401,
    2.069;

  SizingPeriod:DesignDay,
    Tianjin February 10% Condns WB=>MCDB,
    2,
    21,
    SummerDesignDay,
    6.3,
    11.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    2.4,
    ,
    ,
    ,
    11.2,
    101295.,
    2.7,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.465,
    1.900;

  SizingPeriod:DesignDay,
    Tianjin March 10% Condns WB=>MCDB,
    3,
    21,
    SummerDesignDay,
    14.6,
    12.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.4,
    ,
    ,
    ,
    12.3,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.523,
    1.799;

  SizingPeriod:DesignDay,
    Tianjin April 10% Condns WB=>MCDB,
    4,
    21,
    SummerDesignDay,
    20.8,
    12.4,
    DefaultMultipliers,
    ,
    Wetbulb,
    14.2,
    ,
    ,
    ,
    12.4,
    101295.,
    3.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.605,
    1.681;

  SizingPeriod:DesignDay,
    Tianjin May 10% Condns WB=>MCDB,
    5,
    21,
    SummerDesignDay,
    25.5,
    11.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    18.8,
    ,
    ,
    ,
    11.6,
    101295.,
    3.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.621,
    1.694;

  SizingPeriod:DesignDay,
    Tianjin June 10% Condns WB=>MCDB,
    6,
    21,
    SummerDesignDay,
    28.0,
    9.3,
    DefaultMultipliers,
    ,
    Wetbulb,
    22.7,
    ,
    ,
    ,
    9.3,
    101295.,
    2.8,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.790,
    1.436;

  SizingPeriod:DesignDay,
    Tianjin July 10% Condns WB=>MCDB,
    7,
    21,
    SummerDesignDay,
    30.0,
    7.7,
    DefaultMultipliers,
    ,
    Wetbulb,
    26.0,
    ,
    ,
    ,
    7.7,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.828,
    1.405;

  SizingPeriod:DesignDay,
    Tianjin August 10% Condns WB=>MCDB,
    8,
    21,
    SummerDesignDay,
    29.0,
    7.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    25.8,
    ,
    ,
    ,
    7.0,
    101295.,
    2.1,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.733,
    1.563;

  SizingPeriod:DesignDay,
    Tianjin September 10% Condns WB=>MCDB,
    9,
    21,
    SummerDesignDay,
    25.4,
    8.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    21.2,
    ,
    ,
    ,
    8.0,
    101295.,
    2.2,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.643,
    1.695;

  SizingPeriod:DesignDay,
    Tianjin October 10% Condns WB=>MCDB,
    10,
    21,
    SummerDesignDay,
    19.2,
    9.1,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.1,
    ,
    ,
    ,
    9.1,
    101295.,
    2.3,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.577,
    1.772;

  SizingPeriod:DesignDay,
    Tianjin November 10% Condns WB=>MCDB,
    11,
    21,
    SummerDesignDay,
    11.7,
    9.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    8.2,
    ,
    ,
    ,
    9.2,
    101295.,
    2.4,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.476,
    1.972;

  SizingPeriod:DesignDay,
    Tianjin December 10% Condns WB=>MCDB,
    12,
    21,
    SummerDesignDay,
    3.3,
    8.9,
    DefaultMultipliers,
    ,
    Wetbulb,
    0.6,
    ,
    ,
    ,
    8.9,
    101295.,
    2.5,
    200,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.377,
    2.180;

  NodeList,
    ZF1_S Ideal Loads Inlet Nodes,
    ZF1_S Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_S,
    ZF1_S Equipment,
    ZF1_S Ideal Loads Inlet Nodes,
    ,
    ZF1_S Air Node,
    ZF1_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_S Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF1_S Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF1_S Ideal Loads,
    ,
    ZF1_S Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF1_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_N Ideal Loads Inlet Nodes,
    ZF1_N Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_N,
    ZF1_N Equipment,
    ZF1_N Ideal Loads Inlet Nodes,
    ,
    ZF1_N Air Node,
    ZF1_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_N Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF1_N Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF1_N Ideal Loads,
    ,
    ZF1_N Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF1_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_W Ideal Loads Inlet Nodes,
    ZF1_W Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_W,
    ZF1_W Equipment,
    ZF1_W Ideal Loads Inlet Nodes,
    ,
    ZF1_W Air Node,
    ZF1_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_W Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF1_W Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF1_W Ideal Loads,
    ,
    ZF1_W Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF1_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_E Ideal Loads Inlet Nodes,
    ZF1_E Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_E,
    ZF1_E Equipment,
    ZF1_E Ideal Loads Inlet Nodes,
    ,
    ZF1_E Air Node,
    ZF1_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_E Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF1_E Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF1_E Ideal Loads,
    ,
    ZF1_E Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF1_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF1_C Ideal Loads Inlet Nodes,
    ZF1_C Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF1_C,
    ZF1_C Equipment,
    ZF1_C Ideal Loads Inlet Nodes,
    ,
    ZF1_C Air Node,
    ZF1_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF1_C Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF1_C Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF1_C Ideal Loads,
    ,
    ZF1_C Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF1_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF2_S Ideal Loads Inlet Nodes,
    ZF2_S Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_S,
    ZF2_S Equipment,
    ZF2_S Ideal Loads Inlet Nodes,
    ,
    ZF2_S Air Node,
    ZF2_S Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_S Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF2_S Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF2_S Ideal Loads,
    ,
    ZF2_S Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF2_S Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF2_N Ideal Loads Inlet Nodes,
    ZF2_N Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_N,
    ZF2_N Equipment,
    ZF2_N Ideal Loads Inlet Nodes,
    ,
    ZF2_N Air Node,
    ZF2_N Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_N Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF2_N Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF2_N Ideal Loads,
    ,
    ZF2_N Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF2_N Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF2_W Ideal Loads Inlet Nodes,
    ZF2_W Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_W,
    ZF2_W Equipment,
    ZF2_W Ideal Loads Inlet Nodes,
    ,
    ZF2_W Air Node,
    ZF2_W Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_W Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF2_W Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF2_W Ideal Loads,
    ,
    ZF2_W Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF2_W Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF2_E Ideal Loads Inlet Nodes,
    ZF2_E Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_E,
    ZF2_E Equipment,
    ZF2_E Ideal Loads Inlet Nodes,
    ,
    ZF2_E Air Node,
    ZF2_E Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_E Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF2_E Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF2_E Ideal Loads,
    ,
    ZF2_E Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF2_E Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  NodeList,
    ZF2_C Ideal Loads Inlet Nodes,
    ZF2_C Ideal Loads Supply Inlet Node;

  ZoneHVAC:EquipmentConnections,
    ZF2_C,
    ZF2_C Equipment,
    ZF2_C Ideal Loads Inlet Nodes,
    ,
    ZF2_C Air Node,
    ZF2_C Return Air Node;

  ZoneHVAC:EquipmentList,
    ZF2_C Equipment,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem,
    ZF2_C Ideal Loads,
    1,
    1,
    ,
    ;

  ZoneHVAC:IdealLoadsAirSystem,
    ZF2_C Ideal Loads,
    ,
    ZF2_C Ideal Loads Supply Inlet Node,
    ,
    ,
    50,
    13,
    0.015,
    0.009,
    NoLimit,
    autosize,
    ,
    NoLimit,
    autosize,
    ,
    ,
    ,
    ConstantSupplyHumidityRatio,
    ,
    ConstantSupplyHumidityRatio,
    ZF2_C Outdoor Air,
    ,
    ,
    ,
    ,
    ,
    ;

  ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

  Schedule:Compact,
    Htg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    21.1,
    For: WinterDesignDay,
    Until: 24:00,
    21.1,
    For: WeekDays,
    Until: 7:00,
    21.1,
    Until: 18:00,
    21.1,
    Until: 24:00,
    21.1,
    For: WeekEnds Holiday,
    Until: 7:00,
    21.1,
    Until: 13:00,
    21.1,
    Until: 24:00,
    21.1,
    For: AllOtherDays,
    Until: 7:00,
    21.1,
    Until: 18:00,
    21.1,
    Until: 24:00,
    21.1;

  Schedule:Compact,
    Clg-SetP-Sch,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    23.9,
    For: WinterDesignDay,
    Until: 24:00,
    23.9,
    For: WeekDays,
    Until: 7:00,
    23.9,
    Until: 18:00,
    23.9,
    Until: 24:00,
    23.9,
    For: WeekEnds Holiday,
    Until: 7:00,
    23.9,
    Until: 13:00,
    23.9,
    Until: 24:00,
    23.9,
    For: AllOtherDays,
    Until: 7:00,
    23.9,
    Until: 18:00,
    23.9,
    Until: 24:00,
    23.9;

  Schedule:Compact,
    Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    4,
    For: WinterDesignDay,
    Until: 24:00,
    4,
    For: AllOtherDays,
    Until: 24:00,
    4;

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,
    Htg-SetP-Sch,
    Clg-SetP-Sch;

  ZoneControl:Thermostat,
    ZF1_C Control,
    ZF1_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_E Control,
    ZF1_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_N Control,
    ZF1_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_S Control,
    ZF1_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF1_W Control,
    ZF1_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_C Control,
    ZF2_C,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_E Control,
    ZF2_E,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_N Control,
    ZF2_N,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_S Control,
    ZF2_S,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  ZoneControl:Thermostat,
    ZF2_W Control,
    ZF2_W,
    Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    DualSetPoint;

  OutputControl:Table:Style,
    CommaAndHTML,
    JtoKWH;

  Output:Table:SummaryReports,
    AllSummary;

  Output:Variable,
    *,
    Zone Ideal Loads Supply Air Sensible Cooling Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Supply Air Sensible Heating Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Supply Air Total Cooling Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Supply Air Total Heating Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Supply Air Latent Cooling Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Zone Total Cooling Rate,
    Hourly;

  Output:Variable,
    *,
    Zone Ideal Loads Outdoor Air Total Cooling Rate,
    Hourly;
